<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<title>Academic Building — Commissioning Assessment</title>
<meta name="viewport" content="width=device-width, initial-scale=1">
<style>
:root {
  --navy: #1f3a5f;        /* navy */
  --navy-2: #2c5282;      /* lighter navy */
  --orange: #2c7a7b;      /* teal accent */
  --orange-2: #319795;    /* lighter teal */
  --orange-soft: #e6f4f4;
  --navy-soft: #e9eef6;
  --ink: #1a1f2c;
  --muted: #5a6470;
  --border: #d8dde4;
  --paper: #ffffff;
  --bg: #f0f2f5;
  --code-bg: #f3f4f7;
}
* { box-sizing: border-box; }
html, body { margin: 0; padding: 0; background: var(--bg); }
body {
  font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
  color: var(--ink);
  line-height: 1.6;
  font-size: 15.5px;
}

/* --- brand header bar --- */
.brand-bar {
  background: var(--navy);
  color: white;
  padding: 14px 32px;
  display: flex;
  align-items: center;
  gap: 22px;
  border-bottom: 4px solid var(--orange);
  position: sticky;
  top: 0;
  z-index: 100;
  box-shadow: 0 2px 6px rgba(0,0,0,0.18);
}
.brand-text { display: flex; flex-direction: column; }
.brand-text .school {
  font-family: Georgia, "Times New Roman", serif;
  font-size: 22px;
  font-weight: 700;
  letter-spacing: 0.5px;
  line-height: 1.1;
}
.brand-text .college {
  font-size: 13px;
  letter-spacing: 0.16em;
  text-transform: uppercase;
  color: var(--orange-2);
  margin-top: 4px;
}
.brand-bar .spacer { flex: 1; }
.report-tag {
  font-size: 11px;
  letter-spacing: 0.2em;
  text-transform: uppercase;
  color: rgba(255,255,255,0.7);
  border-right: 1px solid rgba(255,255,255,0.25);
  padding-right: 22px;
  margin-right: 4px;
}
.powered-by {
  display: flex;
  align-items: center;
  gap: 10px;
  color: rgba(255,255,255,0.85);
}
.powered-by .label {
  font-size: 10.5px;
  letter-spacing: 0.18em;
  text-transform: uppercase;
  text-align: right;
  line-height: 1.25;
}
.powered-by .label strong {
  display: block;
  font-size: 12.5px;
  color: white;
  letter-spacing: 0.12em;
  font-weight: 600;
  margin-top: 2px;
}
.blx-logo { width: 42px; height: auto; flex-shrink: 0; }
.blx-logo svg { width: 100%; height: auto; display: block; }

/* --- Layout: sidebar + main --- */
.layout {
  display: grid;
  grid-template-columns: 260px 1fr;
  gap: 0;
  max-width: 1400px;
  margin: 0 auto;
}
.sidebar {
  padding: 28px 18px 28px 28px;
  border-right: 1px solid var(--border);
  background: var(--paper);
  height: calc(100vh - 96px);
  position: sticky;
  top: 96px;
  overflow-y: auto;
}
.sidebar .toc-title {
  font-size: 11px;
  letter-spacing: 0.2em;
  text-transform: uppercase;
  color: var(--orange);
  font-weight: 700;
  margin-bottom: 12px;
  border-bottom: 2px solid var(--orange);
  padding-bottom: 8px;
}
.sidebar .toc { font-size: 13.5px; }
.sidebar .toc > ul { list-style: none; padding-left: 0; margin: 0; }
.sidebar .toc ul ul {
  list-style: none;
  padding-left: 14px;
  margin: 4px 0 8px 0;
  border-left: 1px solid var(--navy-soft);
}
.sidebar .toc li { margin: 5px 0; }
.sidebar .toc a {
  display: block;
  color: var(--ink);
  text-decoration: none;
  padding: 4px 8px;
  border-radius: 4px;
  border-left: 3px solid transparent;
  transition: all 0.12s;
  line-height: 1.35;
}
.sidebar .toc a:hover { background: var(--navy-soft); color: var(--navy); }
.sidebar .toc a.active {
  background: var(--orange-soft);
  border-left-color: var(--orange);
  color: var(--navy);
  font-weight: 600;
}
.sidebar .toc ul ul a { font-size: 12.5px; color: var(--muted); }

/* --- Main content area --- */
.main {
  background: var(--paper);
  padding: 36px 48px 80px 48px;
  min-height: calc(100vh - 96px);
}

h1 {
  font-family: Georgia, "Times New Roman", serif;
  font-size: 30px;
  font-weight: 700;
  margin: 0 0 6px 0;
  color: var(--navy);
  padding-bottom: 14px;
  border-bottom: 3px solid var(--orange);
}
h2 {
  font-family: Georgia, "Times New Roman", serif;
  font-size: 22px;
  margin: 40px 0 14px 0;
  color: var(--navy);
  padding-bottom: 6px;
  border-bottom: 1px solid var(--border);
  scroll-margin-top: 110px;
}
h3 {
  font-size: 17px;
  margin: 28px 0 10px 0;
  color: var(--ink);
  scroll-margin-top: 110px;
}
h3.finding {
  padding: 12px 16px;
  border-radius: 6px;
  border-left: 5px solid var(--muted);
  background: #f7f8fa;
  display: flex;
  align-items: center;
  font-size: 16.5px;
}
h3.finding.critical { border-left-color: #c0392b; background: #fdecea; }
h3.finding.high     { border-left-color: var(--orange); background: var(--orange-soft); }
h3.finding.moderate { border-left-color: #b07b00; background: #fff5db; }
h3.finding.info     { border-left-color: var(--navy-2); background: var(--navy-soft); }

h4 { font-size: 14.5px; margin: 18px 0 8px 0; color: var(--muted); }
p { margin: 10px 0; }
a { color: var(--orange); text-decoration: none; }
a:hover { text-decoration: underline; }
strong { color: var(--navy); }
em { color: var(--muted); }
code {
  font-family: "SF Mono", Menlo, Consolas, monospace;
  background: var(--code-bg);
  padding: 1.5px 5px;
  border-radius: 4px;
  font-size: 0.92em;
  color: #6a1a4c;
}
pre code { padding: 0; background: transparent; color: inherit; }
pre {
  background: var(--code-bg);
  padding: 14px 18px;
  border-radius: 6px;
  overflow: auto;
  font-size: 13.5px;
}
ul, ol { padding-left: 26px; }
li { margin: 4px 0; }
hr {
  border: 0;
  border-top: 1px solid var(--border);
  margin: 32px 0;
}

table {
  width: 100%;
  border-collapse: collapse;
  margin: 16px 0;
  font-size: 13.5px;
  background: var(--paper);
  border: 1px solid var(--border);
  border-radius: 4px;
}
thead th {
  background: var(--navy);
  color: white;
  text-align: left;
  padding: 9px 12px;
  font-weight: 600;
  font-size: 12.5px;
  letter-spacing: 0.04em;
  text-transform: uppercase;
}
tbody td {
  padding: 7px 12px;
  border-bottom: 1px solid #ecedf0;
  vertical-align: top;
}
tbody tr:nth-child(even) { background: #fafbfc; }
tbody tr:hover { background: var(--orange-soft); }
td[align="right"], th[align="right"] {
  text-align: right;
  font-variant-numeric: tabular-nums;
}

/* Chart figures */
figure.chart {
  margin: 18px 0;
  padding: 14px 16px;
  background: #fafbfc;
  border: 1px solid var(--border);
  border-radius: 6px;
  page-break-inside: avoid;
  break-inside: avoid;
}
figure.chart img {
  display: block;
  max-width: 100%;
  height: auto;
  margin: 0 auto;
}
figure.chart figcaption {
  margin-top: 10px;
  text-align: center;
  font-size: 12.5px;
  color: var(--muted);
  font-style: italic;
}

/* Metadata block under title */
blockquote {
  margin: 12px 0;
  padding: 10px 18px;
  border-left: 4px solid var(--navy);
  background: var(--navy-soft);
  color: var(--ink);
}

/* --- PRINT --- */
@page {
  size: Letter;
  margin: 0.5in 0.5in 0.6in 0.5in;
}

@media print {
  /* Color preservation everywhere */
  *, *::before, *::after {
    -webkit-print-color-adjust: exact !important;
    print-color-adjust: exact !important;
    color-adjust: exact !important;
  }

  html, body {
    background: white !important;
    font-size: 10.5pt;
    line-height: 1.45;
  }

  /* Header: no longer sticky, compact, prints once at top */
  .brand-bar {
    position: static !important;
    box-shadow: none !important;
    padding: 10px 18px !important;
    gap: 14px !important;
    border-bottom: 3px solid var(--orange) !important;
    background: var(--navy) !important;
    color: white !important;
  }
  .blx-logo { width: 32px !important; }
  .brand-text .school { font-size: 16pt !important; }
  .brand-text .college { font-size: 9pt !important; }
  .report-tag, .powered-by .label { font-size: 8pt !important; }
  .powered-by .label strong { font-size: 9pt !important; }

  /* Kill the sidebar entirely; expand main to full width */
  .sidebar { display: none !important; }
  .layout {
    display: block !important;
    max-width: none !important;
    margin: 0 !important;
  }
  .main {
    background: white !important;
    padding: 14px 0 0 0 !important;
    min-height: 0 !important;
  }

  /* Typography downsizing for print */
  h1 { font-size: 18pt; padding-bottom: 8px; margin: 0 0 6px 0; }
  h2 { font-size: 14pt; margin: 22px 0 8px 0; padding-bottom: 4px; }
  h3 { font-size: 11.5pt; margin: 16px 0 6px 0; }
  h3.finding {
    padding: 8px 12px;
    font-size: 11.5pt;
    /* keep the colored backgrounds — they print correctly with color-adjust */
  }
  h4 { font-size: 10.5pt; margin: 12px 0 4px 0; }
  p, li { font-size: 10.5pt; }

  /* Don't break inside critical blocks */
  h1, h2, h3, h4 { break-after: avoid-page; page-break-after: avoid; }
  h2 + p, h3 + p, h3 + table { break-before: avoid-page; page-break-before: avoid; }
  h3.finding, table, tr, blockquote, pre {
    break-inside: avoid;
    page-break-inside: avoid;
  }
  /* If a table is too large to fit, allow it to break but keep header on each page */
  table.allow-break { break-inside: auto; page-break-inside: auto; }
  thead { display: table-header-group; }
  tfoot { display: table-footer-group; }
  tr { page-break-inside: avoid; break-inside: avoid; }

  /* Tables: shrink, allow wrapping, never clip */
  table {
    overflow: visible !important;
    font-size: 9pt !important;
    width: 100% !important;
    border: 1px solid #aaa !important;
    table-layout: auto;
  }
  thead th {
    background: #03244D !important;
    color: white !important;
    padding: 5px 7px !important;
    font-size: 8.5pt !important;
  }
  tbody td {
    padding: 4px 7px !important;
    vertical-align: top;
    word-break: break-word;
    overflow-wrap: anywhere;
  }
  tbody tr:nth-child(even) { background: #f1f3f6 !important; }
  tbody tr:hover { background: inherit !important; }

  /* Findings: keep colored backgrounds */
  h3.finding.critical { background: #fdecea !important; border-left-color: #c0392b !important; }
  h3.finding.high     { background: var(--orange-soft) !important; border-left-color: var(--orange) !important; }
  h3.finding.moderate { background: #fff5db !important; border-left-color: #b07b00 !important; }
  h3.finding.info     { background: var(--navy-soft) !important; border-left-color: var(--navy-2) !important; }

  /* Charts — keep on one page, slightly smaller for print */
  figure.chart {
    page-break-inside: avoid !important;
    break-inside: avoid !important;
    background: white !important;
    border: 1px solid #bbb !important;
    padding: 8px 10px !important;
    margin: 10px 0 !important;
  }
  figure.chart img { max-width: 95% !important; max-height: 4.5in !important; }
  figure.chart figcaption { font-size: 9pt !important; margin-top: 4px !important; }

  /* Long URLs / code wrap so they don't push past margins */
  a { color: var(--navy) !important; text-decoration: underline; word-break: break-word; overflow-wrap: anywhere; }
  code, pre { word-break: break-all; overflow-wrap: anywhere; white-space: pre-wrap; }

  /* Limit blank space at section endings */
  hr { margin: 14px 0; }

  /* Slightly tighter list spacing */
  ul, ol { padding-left: 22px; margin: 8px 0; }
  li { margin: 2px 0; }
}

/* Narrow viewport — collapse sidebar */
@media (max-width: 900px) {
  .layout { grid-template-columns: 1fr; }
  .sidebar { display: none; }
  .main { padding: 24px 18px; }
}
</style>
</head>
<body>

<header class="brand-bar">
  <div class="brand-text">
    <div class="school">Sample University</div>
    <div class="college">Academic Building</div>
  </div>
  <div class="spacer"></div>
  <div class="report-tag">Commissioning<br>Assessment</div>
  <div class="powered-by">
    <div class="label">Powered by<strong>BuildingLogiX</strong></div>
    <div class="blx-logo" aria-label="BuildingLogiX"><svg
   xmlns:dc="http://purl.org/dc/elements/1.1/"
   xmlns:cc="http://creativecommons.org/ns#"
   xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#"
   xmlns:svg="http://www.w3.org/2000/svg"
   xmlns="http://www.w3.org/2000/svg"
   xmlns:sodipodi="http://sodipodi.sourceforge.net/DTD/sodipodi-0.dtd"
   xmlns:inkscape="http://www.inkscape.org/namespaces/inkscape"
   width="58.209339mm"
   height="33.761875mm"
   viewBox="0 0 58.209339 33.761875"
   version="1.1"
   id="svg8"
   inkscape:version="0.92.3 (2405546, 2018-03-11)"
   sodipodi:docname="blx-logo-black.svg">
  <defs
     id="defs2" />
  <sodipodi:namedview
     id="base"
     pagecolor="#ffffff"
     bordercolor="#666666"
     borderopacity="1.0"
     inkscape:pageopacity="0.0"
     inkscape:pageshadow="2"
     inkscape:zoom="0.35"
     inkscape:cx="323.0406"
     inkscape:cy="-597.06062"
     inkscape:document-units="mm"
     inkscape:current-layer="svg8"
     showgrid="false"
     inkscape:window-width="1920"
     inkscape:window-height="1017"
     inkscape:window-x="1912"
     inkscape:window-y="-8"
     inkscape:window-maximized="1"
     fit-margin-top="0"
     fit-margin-left="0"
     fit-margin-right="0"
     fit-margin-bottom="0" />
  <metadata
     id="metadata5">
    <rdf:RDF>
      <cc:Work
         rdf:about="">
        <dc:format>image/svg+xml</dc:format>
        <dc:type
           rdf:resource="http://purl.org/dc/dcmitype/StillImage" />
        <dc:title></dc:title>
      </cc:Work>
    </rdf:RDF>
  </metadata>
  <path
     style="fill:#ffffff;fill-opacity:1;stroke:#ffffff;stroke-width:0;stroke-miterlimit:4;stroke-opacity:1"
     d="m 33.709379,23.228975 h 4.024997 v 10.532813 h -4.024997 z m -6.559003,0 h 4.025 v 10.532813 h -4.025 z m -6.568797,8.8e-5 h 4.025 v 10.532812 h -4.025 z m 13.1278,-6.713529 h 4.024997 v 4.025 h -4.024997 z m -6.559003,0 h 4.025 v 4.025 h -4.025 z m -6.568797,0 h 4.025 v 4.025 h -4.025 z m 13.1278,-6.7539502 h 4.024997 v 4.0250002 h -4.024997 z m -6.559087,0 h 4.025 v 4.0250002 h -4.025 z m -6.568713,-2.1e-5 h 4.025 v 4.0250002 h -4.025 z M 29.104692,-1.7499997e-7 C 13.031673,-1.7499997e-7 6.75e-7,13.329347 6.75e-7,29.771875 c 0,0.176187 0.007944995,0.349538 0.010919995,0.525 H 16.843737 V 8.0718748 c 0,-0.87255 0.70245,-1.575 1.575,-1.575 h 21.481246 c 0.87255,0 1.575,0.70245 1.575,1.575 V 30.296875 h 16.723438 c 0.0031,-0.175462 0.01092,-0.348813 0.01092,-0.525 C 58.209341,13.329347 45.177672,-1.7499997e-7 29.104657,-1.7499997e-7 Z"
     id="path818"
     inkscape:connector-curvature="0" />
</svg></div>
  </div>
</header>

<div class="layout">
  <aside class="sidebar">
    <div class="toc-title">Navigate</div>
    <div class="toc">
<ul>
<li><a href="#1-equipment-inventory">1. Equipment Inventory</a></li>
<li><a href="#2-ahu-performance-snapshot-7-day-rollup">2. AHU Performance Snapshot (7-day rollup)</a></li>
<li><a href="#3-operational-findings-ranked-by-impact">3. Operational Findings — ranked by impact</a><ul>
<li><a href="#1-ahu_1-over-ventilating-during-warm-weather">🔴 #1 — AHU_1 over-ventilating during warm weather</a></li>
<li><a href="#2-energy-recovery-wheels-offline-on-ahu_1-and-ahu_3">🔴 #2 — Energy-recovery wheels offline on AHU_1 AND AHU_3</a></li>
<li><a href="#3-ahu_2-chronic-sat-undershoot-19f-average-below-setpoint">🟠 #3 — AHU_2 chronic SAT undershoot (1.9°F average below setpoint)</a></li>
<li><a href="#4-hydronic-pump-status-feedback-faults-chwp2-hwp2">🟠 #4 — Hydronic pump status feedback faults (CHWP2 &amp; HWP2)</a></li>
<li><a href="#5-chronic-cool-zones-5-vavs-averaging-68f">🟡 #5 — Chronic cool zones (5 VAVs averaging &lt; 68°F)</a></li>
<li><a href="#6-ahu_3-sat-excursion-at-4-am-sunday-62f">🟡 #6 — AHU_3 SAT excursion at 4 AM Sunday (–6.2°F)</a></li>
</ul>
</li>
<li><a href="#4-energy-snapshot-7-day">4. Energy Snapshot (7-day)</a></li>
<li><a href="#5-recommended-next-steps-priority-order">5. Recommended Next Steps (priority order)</a></li>
</ul>
</div>

  </aside>
  <main class="main">
<h1 id="commissioning-style-assessment">Commissioning-Style Assessment — Academic Building</h1>
<ul>
<li><strong>Site:</strong> Sample University (demo-site.bdxcloud.com)</li>
<li><strong>Building:</strong> Academic Building</li>
<li><strong>Window:</strong> Last 7 days, hourly aggregation</li>
<li><strong>Report date:</strong> 2026-05-19</li>
<li><strong>Source:</strong> BDX TrendView via BDXpy, cached site inventory CSV</li>
</ul>
<hr />
<h2 id="1-equipment-inventory">1. Equipment Inventory</h2>
<table>
<thead>
<tr>
<th>Type</th>
<th style="text-align: right;">Count</th>
<th>Devices</th>
</tr>
</thead>
<tbody>
<tr>
<td>AHU (ErwDrawThrough)</td>
<td style="text-align: right;">4</td>
<td>AHU_1, AHU_2, AHU_3, AHU_4</td>
</tr>
<tr>
<td>VAV boxes</td>
<td style="text-align: right;">193 (unique)</td>
<td>VAV_<em>_</em>_*</td>
</tr>
<tr>
<td>Fan Coils</td>
<td style="text-align: right;">46</td>
<td>(not assessed in detail this pass)</td>
</tr>
<tr>
<td>Unit Vents</td>
<td style="text-align: right;">22</td>
<td>(not assessed in detail this pass)</td>
</tr>
<tr>
<td>Exhaust fans</td>
<td style="text-align: right;">5</td>
<td>EF_1–4, SEF_1</td>
</tr>
<tr>
<td>Hydronic pumps</td>
<td style="text-align: right;">4</td>
<td>CHWP1, CHWP2, HWP1, HWP2</td>
</tr>
<tr>
<td>Heat exchanger</td>
<td style="text-align: right;">1</td>
<td>HX_1</td>
</tr>
<tr>
<td>Electric meters</td>
<td style="text-align: right;">3</td>
<td>BLDG_SF (supply fan), BLDG_RF (return fan), BLDG_Fan_Power</td>
</tr>
</tbody>
</table>
<p>The plant for this building consists of two dedicated chilled-water pumps (CHWP1/CHWP2) and two dedicated heating hot-water pumps (HWP1/HWP2), feeding 4 ErwDrawThrough AHUs that serve 193 VAVs.</p>
<hr />
<h2 id="2-ahu-performance-snapshot-7-day-rollup">2. AHU Performance Snapshot (7-day rollup)</h2>
<p>All 4 AHUs ran continuously (168/168 hours fan-on). Outdoor air averaged 72.9°F during the period (range: ~55–90°F).</p>
<table>
<thead>
<tr>
<th>Metric</th>
<th style="text-align: right;">AHU_1</th>
<th style="text-align: right;">AHU_2</th>
<th style="text-align: right;">AHU_3</th>
<th style="text-align: right;">AHU_4</th>
</tr>
</thead>
<tbody>
<tr>
<td>SAT avg / setpoint avg (°F)</td>
<td style="text-align: right;">57.9 / 58.0</td>
<td style="text-align: right;"><strong>57.0 / 58.9</strong></td>
<td style="text-align: right;">57.6 / 58.1</td>
<td style="text-align: right;">58.1 / 58.1</td>
</tr>
<tr>
<td>SAT deviation avg (°F)</td>
<td style="text-align: right;">−0.2</td>
<td style="text-align: right;"><strong>−1.9</strong></td>
<td style="text-align: right;">−0.5</td>
<td style="text-align: right;">0.0</td>
</tr>
<tr>
<td>Hours SAT &lt; SP−3°F (%)</td>
<td style="text-align: right;">0</td>
<td style="text-align: right;"><strong>46.4</strong></td>
<td style="text-align: right;">10.1</td>
<td style="text-align: right;">0</td>
</tr>
<tr>
<td>Cool output avg (%)</td>
<td style="text-align: right;"><strong>39.9</strong></td>
<td style="text-align: right;">36.7</td>
<td style="text-align: right;">32.2</td>
<td style="text-align: right;">30.2</td>
</tr>
<tr>
<td>Heat output avg (%)</td>
<td style="text-align: right;">0</td>
<td style="text-align: right;">0</td>
<td style="text-align: right;">0</td>
<td style="text-align: right;">0</td>
</tr>
<tr>
<td>Preheat output avg (%)</td>
<td style="text-align: right;">0</td>
<td style="text-align: right;">0</td>
<td style="text-align: right;">0</td>
<td style="text-align: right;">0</td>
</tr>
<tr>
<td>Simultaneous heat+cool</td>
<td style="text-align: right;">0%</td>
<td style="text-align: right;">0%</td>
<td style="text-align: right;">0%</td>
<td style="text-align: right;">0%</td>
</tr>
<tr>
<td>OA damper avg (%)</td>
<td style="text-align: right;"><strong>70.9</strong></td>
<td style="text-align: right;">50.3</td>
<td style="text-align: right;">49.7</td>
<td style="text-align: right;">50.8</td>
</tr>
<tr>
<td>ERW speed avg (%)</td>
<td style="text-align: right;"><strong>0.0</strong></td>
<td style="text-align: right;">21.8</td>
<td style="text-align: right;"><strong>0.0</strong></td>
<td style="text-align: right;">11.9</td>
</tr>
<tr>
<td>ERW OA-bypass avg (%)</td>
<td style="text-align: right;"><strong>100</strong></td>
<td style="text-align: right;">60.1</td>
<td style="text-align: right;"><strong>100</strong></td>
<td style="text-align: right;">59.7</td>
</tr>
<tr>
<td>ERW EA-bypass avg (%)</td>
<td style="text-align: right;"><strong>100</strong></td>
<td style="text-align: right;">60.1</td>
<td style="text-align: right;"><strong>100</strong></td>
<td style="text-align: right;">59.7</td>
</tr>
<tr>
<td>Supply airflow avg (cfm)</td>
<td style="text-align: right;">7,450</td>
<td style="text-align: right;">5,325</td>
<td style="text-align: right;"><strong>8,341</strong></td>
<td style="text-align: right;">3,769</td>
</tr>
<tr>
<td>Actual OA airflow avg (cfm)</td>
<td style="text-align: right;"><strong>7,475</strong></td>
<td style="text-align: right;">4,192</td>
<td style="text-align: right;">4,192</td>
<td style="text-align: right;">1,585</td>
</tr>
<tr>
<td>min OA airflow setpoint (cfm)</td>
<td style="text-align: right;">0</td>
<td style="text-align: right;">0</td>
<td style="text-align: right;">0</td>
<td style="text-align: right;">0</td>
</tr>
<tr>
<td>Duct static avg / SP (″wc)</td>
<td style="text-align: right;">0.84 / 0.84</td>
<td style="text-align: right;">0.75 / 0.77</td>
<td style="text-align: right;">0.87 / 0.87</td>
<td style="text-align: right;">0.79 / 0.72</td>
</tr>
<tr>
<td>Filter / freezestat / alarm</td>
<td style="text-align: right;">clean</td>
<td style="text-align: right;">clean</td>
<td style="text-align: right;">clean</td>
<td style="text-align: right;">clean</td>
</tr>
</tbody>
</table>
<p><strong>Encouraging:</strong></p>
<ul>
<li>No simultaneous heating + cooling on any AHU during the cooling-mode period.</li>
<li>No freezestat trips, no filter alarms, no general alarms.</li>
<li>Duct-static control is tracking setpoint within ~0.07″wc on all units.</li>
<li>Heating valves are confirmed closed (0%) during cooling-season operation — heat output is parked, not leaking.</li>
</ul>
<p><strong>Concerning:</strong> flagged in operational findings below.</p>
<hr />
<h2 id="3-operational-findings-ranked-by-impact">3. Operational Findings — ranked by impact</h2>
<h3 class="finding critical" id="1-ahu_1-over-ventilating-during-warm-weather">🔴 #1 — AHU_1 over-ventilating during warm weather</h3>
<p><strong>What's happening.</strong> AHU_1 averages <strong>70.9% open</strong> on its outdoor-air damper — substantially higher than its three peers (AHU_2/3/4 hover around 50%). Its actual outdoor airflow averages <strong>7,475 cfm</strong>, which is close to its total supply airflow (7,450 cfm) — meaning the unit is approaching 100% OA during a 73°F-average week.</p>
<p>During the <strong>67 hours with OAT &gt; 75°F</strong>, AHU_1's OA damper sat above 50% for <strong>59 of those hours</strong> (88% of the time). The three peer AHUs sat at minimum OA position the entire time (0 hours &gt; 50% OA when OAT &gt; 75°F). Because OA is significantly warmer than return air during these periods, the unit is dragging in load instead of recirculating cooler return air.</p>
<figure class="chart"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABKEAAAMCCAYAAACx6NXpAAAAOXRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjkuMiwgaHR0cHM6Ly9tYXRwbG90bGliLm9yZy8hTgPZAAAACXBIWXMAABP+AAAT/gEHlDmEAAEAAElEQVR4nOzddZhU5dvA8e85U7s728vS3V2iCCKpgChICYiKioiJid3d3f6MVwU7sZEUaaQbpHu7d+qc94/ZOTuzAVvD7ML9uS4udmZOPHNq5txzP/ej6LquI4QQQgghhBBCCCFEEKmhboAQQgghhBBCCCGEOPVJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEOIUNfnuVzG3GoG51Qj6Trgn1M0RZdB3wj3GPpt896uhbs5pY//hJHqNmU5Up7EMvephMrJyyjRfkz5XG/vrsdc/D3IrRWkWLN9g7AdzqxHs3HvohPOUts/3HDgasKw5i9cGufXCZ+3mXXS+4CaiOo3lsttewOVyh7pJIZGRlcPQqx4mqtNYeo2Zzv7DSZVa3h1PfUBs1/G0HDCFv/5ZU0WtFEKIipMglBCiRrvjqQ8Cbhg6X3DTcaf3n/bDr2eXOM2cxWsDpttz4KjxWlkCO4+9/rkxTZM+V1f8zQH5DiePvf45kR3HHrfN4vhcLjcff/MXI659nMZ9riKi/WhqnXEpZ428nQde+pTDx1JPuIx1W3YHHBfmViNYsW77SWi9CLbv/ljCyvXbyct3MmfxWuYvXR/qJokgk31e/Xzy3Vw279xPXr6Tr35dxMbte0uczv8zOZhO1nqKmr90PXMWryUv38nK9dv57o8lFV5WWkY2r//fLLJz8thz4Bhvz/i1ClsqhBAVI0EoIUSN5XZ7+PLnhQHPbd65n9Wb/gtRi6rOkaQ0Xvzf93QceiNPvPEl+Q5nqJtUY23cvpfOw27m2vvf4LcFqzh0NBWny016Zg6rN/3Hc+9+S+tBU/nsh3nHXc6nJbz++U8LgtRqcTJdckEfenZtQ5jNynnndGVgry6hbpIIMtnn1c/kcefToVVjwsOsTLioL53aNDVeW7VhB9c98CbN+k5m0OUPBK0NJ2s9xzOodxeG9O1OmM1Kj86tGDv0nAovKy4mkjuuGUWkPZwmDWpz86ThVdhSIYSoGHOoGyCEEBX1x9+rOZaSAUCkPZzsnDwAZv60gO4dWoSyaZWyYt12zh1/Nx6PFuqm1Hjbdh2g34R7ja42iqJw3jldadeyEUeT0vhl/kpycvPJy3dy9d2vYlJVJl7cv9hyPJ7CgKc9Ioyc3HwAvv5tES/efw1ms+mkvSdR9RrUTWDxNy+EuhniJJJ9Xv10atOUdb+9WeJrP/213MgEbtKgdtDacLLWczxRkRH8+uGjVba85++9mufvrVxWthBCVCXJhBJC1FgzfizMTBk3rI/x99e/LsLj8YSiSVUiN99hBKDqJsaFuDU1l67rXH77i0YAyh4RxuxPn+D3jx/j5QemMPPVu1j/25s0a1jHmOeGh9/maHJasWX9uWgNR5PTAejToz3168QDcCwlg9lSYyOonE5XqJsgxGlLzj8hhBBVTYJQQogaKT0zm1/mrQTAZFJ54Kbx2CPCADh8LJW5S2pufQ+b1UKv7m155q4r2fjHW1W+/J/+WhZQ1+jGh942XtM0jY++mU2fcXcT23U8UZ3G0n34Lbzw/ncl3oxkZOXwyKsz6TT0JiI7jiWh+6UMvOx+vi9Sw6Jo4eAdew7xzszf6HzBTdg7jKFh7yu5/sE3SSrIbPPJzsnjtY9/4pxL7qJezyuIaD+apudOZvQNT7Hv0PGLtf46fxVrNu8yHj9+22UMOLtzwDRNGtTm3aduNh7n5Obzzszfiy1rxo/zjb/PO6crg/t0Mx5XpEve9t0Huey2F6jX8wrsHcbQffgtxbaZP7fbw7e//8Plt79IqwHXEtF+NHFdx3Pu+LtLXH/R2mdL12xl6FUPE9d1PIk9JjLpzpdITc9C0zRe/vAHOg65EXuHMTTpczUPvPRpQBC3ovsOwOFw8fKHP3DmxbcR1WkssV3H02vMdP735R/oum5MV7QY9OxFa7j/xU+of/YV1O81qdTt4l+j7bwrArvOXHD1I8Zro65/0ng+MysXS+uLMbcaQVSnseQ7nMetAwewcv0OLp76BIk9JhLZcSy9x07n7xUbS20XlP9cKk12Th4v/u97zrnkLhK6X0p4+9E0Oucqxtz4dIlFhgdedr/xPibd+RL/7T3M+GnPkthjIlGdxnL26Dv47vfFJa5rzab/mHjbCzToNYnw9qNp0udqJt/9Kv/tPRwwXdHaeKnpWdzw4Fs07H2lcTzPmrPshO+tqvZfSd767BfaD76BiPajaTlgCs+++03AMXeifV6asl7zSnMyziefI0lp3PHUB7QeOJWI9qOpfeZlXDTlMeYvC/x8/OS7uQFtOpqcxribnyW263gm3Po84A3qf/PbP1w05TGa9LmaiPajqdfzCgZedn+ZircnpWTw1Ftf0WPErcZ51HLAFCbe9oKRxfzh17MD2uG/vZ5552tjWXsPHjOmWbB8w3HXm5GVw1uf/cJFUx6jYe8rCW8/mrpnXc6o659k2ZqtxfZLRdfTov8UY9qHXp7Blp37GXPj09Q641Liu03g4qlPsPfgMWN79xhxK5Edx1Kv5xXc+NDb5OY5jGXt3HsoYDv4r7votf3vFRsZdPkDxHYdT3y3CVxy0zMcOJwc0LbSBlAoeq04eCSFq+9+hbpnXU5050sYdPkDrC34DP157gr6jLubmC7jqHXGpVx22wsBx+jxCvq73Z6A1z75bm5QtpsQouaQ7nhCiBrpm9/+MW4+zj2zA00a1GZo3+5GAc/PZy1g8LndjreIaqtXt7Ys+ur5oCw7KzuXWx9/33jctV0zXn5wCuD9xXvsTc/w24JVAfOs37qH9Vv3MGfxWn798FGj69neg8cYcuVD7PS7Qc13OPl7xUb+XrGRh6ZN4JFbJpbYjnue+5hZc5Ybj48kpfHBV7P5Z+Vmlv/wMvaIMLJz8ugz7u5ixWkPHEnmwJFk7p46hsb1E0t9r7/MK1y+xWJm8iXnlzjdoN5daFSvFvsLvrj/+fdqHr21sN2ZWbkBbR0z9BxaN2vA/xV8kZ41dznZOXlE2sNLbYu/5Wu3MfSqh8kquPEC7za+9LbniY22lzjPn4tWM+GWwGPC6XKzdPVWlq7eyu4DR3ngpvElzvvXP2u46ZF3cLsLA0ufz1rIwaOpNKmfGFDr6uDRFJ5791tMqsrjt19e4vLKsu/AGygeevUjrFq/I2D+leu3s3L9dpau3spHz99W4jpe+uB75i5ZB0BMVMnbBGDwud2M9q/ZtAtd11EUBafTxeJ/NxvTLV1deLO5evN/xg17v56dCLNZS10+wKw5yxh/y/MBI3WtWLed4dc+Xuo85T2XSrNr3xGGTX4k4BwDb6D9p7+W8dNfy7ht8sW8eN81Jc6/+8BRzrnkLpLTMo3nVm3YyfhbnuP9p29m8iWDjec//X4uUx94M+A4OXg0hU9/mMesucuZ89lTdG3fvNg6cnLyGXjZ/QHn6fqtexh707P8/eWznN2tbanvL1j774EXPw0o5rznwDEefOkzFEXhnuvGltqeE6nMNa80wTqf1mz6jwuvedTosg6Qmp7FHwv/ZfaiNbz35E1cXco1cdKdLxvnn8+Ue1/nk+/nBjyXlJpB0ooMhvTtznnndC31PR46mkKvMdM5eDQl4Pk9B46x58AxXn5gSpmvn+X11Ftf8/KHPwQ8l5yWyc9zV/D7wn/5/ePHiv04UVnrt+7mjU9/NoJrAL/OX8mOPYcYNaQXz737rfF8vsPJ+1/+QU5ePp+8eEe51jNvyTpufPjtgK77P8xeyo49h1j982uoatlzDQ4cSeHsMXcGDNKxcPkGhlz1EPdcN5a7n/04YPqvfl3EgaMpLPzi2XK1+XhO1nYTQoSeZEIJIWqkz/wyU8YUFO0cPaS38dyPfy074S9k1z3wZrHRzsytRjD0qoeD0+hq4KGXZ3DgiDfYEmUP54vX7zFu4h54+TPjpjk6MoLJl5zP1AlDSYyPAWDuknW8M/M3wPur+Phpzxo3Y80a1uGmKy5kwkV9sVq8v288+eZXxq+oRc2as5xzerTnxsuH0alNE+P5rbsO8OrHPwHeQKP/je3gc7txy1UjGHvBOdROiDnhe12/dY/xd5tmDYiKjCh12s5tmxl/79ofeMP/ze+FAc8enVvRuH4i55/TleiC5eXmOfhh9tITtge8vwhPuvMlIwBlMqmMGdqba8YNJsoeTkpaVonz+ZIczujYkinjB3PLlcM5o2NL4/Vn3/2G9MzsEuf99vfFnN21DdeOH2Lc0IL3BuPTH+YxrH8PLh85AJOp8CvBB1/9Wep7KMu+A5h6/5vGDXPthBiun3gBV40ZZNxsfvrDPH6eu5ySzF2yjnYtGnHTFRcypG/3Utty3jndjButjKwctu8+CMDSNdsCzv/ktEy27NwPeG/OfYb2PaPUZYN3ZKnJ97xmBKDCw6xcPnIAl48cgNvtMWqDFVWec6k0Ho+HMTc+ZZxjqqoy4rye3HDZMDq0amxM9+pHP/FpkeCAz9LVW3F7PEy+5HwuHd7PODcB7nrmY6P9azb9FxCAOr9PN265cjhndWkNQHpmDtfe93qJ61i3dTeHk1KZOmEovc9oZzyvaRrvf/HHcd9jsPbfd38sYdTgXsWO67c/q/jIYJW95pUmGOdTXr6D0Tc8ZQSgOrVpwrRJw7n4/LNRFAVN05j22Hsldj0G7/HZ/+xOTJs0nM5tm7Fr35GAAFSnNk245aoRXD5yAG2bNzzhe3zviz+MAJSqqowe0ptbrvS2J/o412WAxvUSuWvqGHp1LwxmRkdGcNfUMdw1dQyN65X+QwSAjo7VYmZg7y7cdMWF3HDZMBrUSQC81+MHX/qsStbj79f5K2nZuC7XT7zAOOfBmwH73Lvfck6P9kwZP5iIcJvx2le/LiIzK7fM6/DN061DC66feEFA1/2N2/fy98pN5VrW3ys2Yg+3cf3ECwK6qKekZXH3sx/TpW0zrrt0KAlxUcZri1dtZvOOfeVaz/GcrO0mhAg9yYQSQtQ4/+09zJJ/twDeL7SjBvcCYFj/HtisFhxOF9k5efz01zIuHdEvlE2tVlau38Hbfje+7z55E62a1ge8GVK+GzRVVVn45bPGyESXXNiH8694EICZP81n2pXDmbN4Las27ASgeaO6rP75NeNm6NHXPufJN79E13U+n7WwxOyJa8YN5r2CbnAul5veY6cbXed+nL2UB24aT5pfUKVWXDSz3n/YyBzxeDy43ccv3J6WUTh/TCkZRsbrUYU3QpnZeQGv+Y+aN6Yg0Gm1WrhwwJl8UVCsfOZPC7hi1MDjrgO8xfT/23fEePz+U9O4cswgAG6fPJIeF99WYveidi0asuH3t2jXspHxnMvlpvWgqew/nExevpPl67Yz5NziAZtzz+zAvJlPoygKZ3dryzX3vma8Nv7Cc5n56l0ANKqXaHRFOZaSwbGUdGonxBZbXln23fbdB/n+T28mSnRkBP/Oeo16tb11tPr06MCUgoDGjB/nM3xQz2Lr6Ny2KYu/eYHwMFux1/zVio+me4fmxrG4asMO2jRvyLyl3iyOFo3rGtt7yeottGvZKCCIcbwAF3gzKtMzc4zHs/73sJE1ceWYQQye9FCxblDlPZdK8/vC1WzYVhiE/ei5W7l85ADAu93Pm/Qgi1d5s4Ve/vBHJo0eVGwZ4WFWln73knGejxrci3HTvJkLGVk5zFu6juGDevLyhz8aAag7p4ziuXu8RYw9Hg/tzr+BXfuPsGbzLjbt2BcQAANvIHXOZ0/RqU1TNE3jzItvZ93W3YA3s+F4grX/7r5uDE9PvxIIPK4PHk0hOTWTWvHRx21XSSp7zStNMM6nmT8tMDI7e3Vvy/yZzxjXzqvvfoXPfphPvsPJd38s4cbLLyzWpinjB/Puk4XdlP/duDPg9Y+fvz3gPZYWjPXxD5B3btOEr9+813jscLgwm0v/Tbx547o8c9eVPPTyDCMjLi4mkmfuuvK46/QZPaQ39143loS4wn1+86SL6DDkRsD7uZiX76j0evy1aFyXJd++iNVqYeywPpznN8qed388jaqqnNm5Ndc94C3E7nZ72LrrgBH4LYuzu7Vl4RfPYDKZmDxuMGeNvN14bf2W3fTv2anMy4qJsrPk2xeJj41i174jtDnvOuPa1rRhbRZ/+wJhNiujhvQO+KFu0459tC9yTaiok7XdhBChJ0EoIUSN458F1bt7W+MXwKjICM7v041f5q0AYOasBccNQg3td0bAENA++w4e46tfF5U4j6oqxt+ljV6naYU3pdVl1DS328MND76JpnnbPHXCUMZf1Nd4ffm67TgK6tRomka3i24pcTlbd3kzFf5eUfgr6679R4jtWnJXsG27DpT4vP/Nt8ViZtSQ3saN146CTIMBZ3dGVVU0TSM5LZMeF9/G5SMHMOGivjSsVwuT6fjbNsIvgJFdJLBUVLbfTVR8TKTx9+79R1hcEPCEwqw7gNFDehlBqPnL1nP4WKpxY1iapWsKl1UrLporRg0wHrdt0ZDeZ7RjXpFuMAAtmtQjIyuHn/5axvJ129i17wh7Dh4L6GqTnFq8hgzA8EFnoSje47boF3X/7EH/DACArOy8EoNQZdl3i/x+hc/MzqXROVeV2LZtBcdTUddOGHrCAJTP4HO7FwYx1u/ksosHGEGM4ef15NWPvNkki1dt5ppxg1mzydvWFo3rGsGZ0vh3A+veoUVAt50BZ3emeaM6AUFFKP+5VJp/VhVuw7qJcUYACrzb/arRg4wg1Mbte0vsEnpBvx4B73HUkF5YLWacBZldO/YcAgiob/XSBz/w0geB3Zd8tv13oFgQqn3LRsZ1VFVVzj2zgxGEyihDhkIw9t/YCwoHqih6XGdm51YoCFXZa15pgnE++e/Ppau3EtZuVLnaesuVIwIet2/ZiPp14jl01NtVa9jkR7hi1EDGXXguZ3RsGZBhWZLzzunKWwWB2bVbdnPOJXdx2cX9GTfs3Arti/Lo1a0t+w4l8cu8uazdvIvdB44G1P/SNI2UtCwa1ivb9aYshvY7A6vVAkDPItfckef3MrL/ehXpqurfRbssxgztbXwOdu/Qgih7uLGMspx7/vr0aE98rDfLqXnjuiTGRxufL8P69zAypnt3bxcwX1ZO1WUhnaztJoQIPQlCCSFqFF3XAwox/7Nqs1HAtKg5i9eWms0B3qyAa8YNLvb8nMVrSw1CRdkLM2aOJJXclcH/+djj1LM5mXbsORSQGdSvZ8eA10sqglsSX62GpNT0sk1fyi/kDesmBDz275LhK9rcrUMLPn91Onc89QGHjqaycfte7n3+/3jgpU+5asx5vPLgtQFp+UW1aFLPuBneuusAuXmOUqff4Nd1z/9X3c9+nB+Q6dJ60NQS5/d4NL785W9unzyy1PYAJKcW1uZp0qB2sZod0aXURflx9lKmPvAmqene7nqqqlIvMQ6z2WQEPErLDPOvqRQeFlg/xz9DrOi20Sle6BjKtu+OpaSXOG9R2bkl3zw09esOciKDz+3O0297M11WbthBdk4eKwu6LY2/sC8/z1nOf/uOsPjfzeTk5rOtoMvX0H7H74oH3po3x2tTSV2Jynsulcb/fC26zQFq14oNeJyZnVssCFV0PkVRiLSHG8eRLxh1rJQAZrE2l7C/inZz9X+slVAsu6hg7L/oyMLtUPS41vTjZ1CWprLXvNIE43w6VuZjsOS2NmsUeKyHh9n45YNHuPa+N/h3406OpWQYwcpzz+zAR8/dSrNGdUtdz/BBPXnt4ak89voXpKZnsXztNpav3cZdz3zErVeP4Mk7rihX/aLyePiVGTz//ndGpp/VYqZRvVoB07ireDTd6Ej/a27g8Rd7vGtuGc6XwPVEFHvsC8iU9zj3zwaGwHbHRBX+MFO8zeVazXGdrO0mhAg9CUIJIWqUf1ZtZtf+IyeeEG/2z1e/LDpul5fyat648Iv2vkNJbNm5P6CLlMfjCfjVuk2LE9fLOBnatWxEi8Z1+ewHbxbZtMfeo0+PDjQouAGyRxR+qVNVlTuuGWlkz5QkIrzwl+8mDWoz7sJzS5yueaOSgwnpmTnERvtlHPn9Ml3H7+Z67AV9GHl+L35f+C/f/v4PX//2Dy6Xmw+/no09IoyXH5hSahuH9utudGFxOF189sM8rpt4QbHpFizfELD+Cwecafw90y/r7kQ+/2nBCYNQYTaL8XdKemax1/cXGdUI4GhyGlfd/SrZOXnYI8L44rW7GdSrCzabhXMuuYvla7eVuY1VoSz7zu53fMRG27l2wtASlxXntxx/lnJkEJ7dtQ3RkRFkZueybssu5i1dh9vtIS4mkjM6tqBfz078t+8I/+07wuxFq41swCEnqAcFBBS9TkkvXq+rpP1V3nOpNP7Bw8PHige8D/kVeTaZVBJii2eU+HclBG8XvFS/91GnIEBvD7eRXhCQunDAmaV2r+nQukmJz1dGMPdfVarsNa80wTif/DOTOrdtWuq2OqNjixKft5iL3x50btuM5T+8zIp12/n6t0XM+GE+yWmZLFq5iUtueoZVs14rYUmFbrriIiZfcj6z5izn69/+Ydac5TicLp5/7zvq1orjlqtK/jGpMn6dv9IIcHZo1ZhPX7qTTm2a4HJ5sHccU+XrO50VDSLmOwpHAJVMJSFEURKEEkLUKDP8ggLxsVGMPP/sYtPMXbLOGNJ35qwFVRqEGti7i/G3rutMuvMlPnr+Njq2bkJyaiYPvzLDKK4LMLhP9Rmh78X7ruGPhatJSs0gNT2Lq+95lT//73EURaFr+8KbEU3TOLNTK8ZccE7A/GkZ2cQVdFXr3qFFwPNTxg2mRZN6pU5f1CffzzVGkUpKyQjIbvONprVjzyHq147HHhHG8EFnMXzQWbRp3pCHX5kBwPylxbut+Zs4oj+PvfaFURD3vhc+oVPbpgHdCXbvP8LU+94wHtdOiGFKQXbc4n83B3S1Gnn+2UZ3BZ+9B48Zo0it2byrWFCyqLYtCl/bc+AYcxavNUaVWrRyU7HaKwAr1u0wsmaaN6rDsP49AG8QdMO2PcfdBsFQln3Xze/4yMzOY9TgXsW6Ah7v+CgPs9nEwF6d+fGvZeTlO41Aa/+enVBVlX49O/LRN38VtN1b38tmtZSpXkrbFg35df5KwHs8+O/fGT/ODxh1zqe851Jpendvy8sfev8+eDSFH2cvZWRB/Tun08XH384xpu3ZtQ02vwCnz28LVgXUQPIvdA2B+2v+0vWAN1vqqTsDM1M0TSM7J5/oqOMXka6IYO6/qlTZa15pgnE+dWvfnJ/+WgZ4u2VNnzIqoCZSedualJKBy+2mfp0EzurSmrO6tGbU4F70m+Ct7bR2y25S07OKXR99Nu/YR8sm9QgPszH+or6Mv6gv1z3wJh9+PRuAeUvXnzAIZbMW3rIkpWaQ73CecGTL+cvWG38POLszXdp5B6D4df6yKl2PKJ71/c+qTVw00PuDju9YFEIIHwlCCSFqjHyHk29/X2w8vuSCc3jr8RuLTffce9/ywIufArBq/Q627z5I62YNqqQNHVo15oJ+Pfh9oXfkqzWbd9HtoluwWMwBQ7iDt3jthOF9S1pMSCTERfPS/dcwafrLgHd455c++IHp146mcf1EhvTtzp9/rwbg0tteYOBXf9KuRSMcThe7Dxxl4fIN5G7+HvAGZGrFRZOclklmdi7dR9zKBf3OoEHdWmRkZrN5537Cw2zMnfFUiW154o0vWb3xPxrUSeDX+SsDuj1dP3EY4C0K/drHs+h/dieaNqhNdm4+P/p9ma1TK67Ycv2F2ax8+tKdDL36YVwuN5nZuQyYeB9Dzu1Oq2YNOHQ0hV/nrzRG4TKbTXz28nSjS9OMHwoDnjFRdj5/9S6jXoXP4WOpNO5ztdEdYMZP83nqzkmltuni83pyx1MfGMfKyOueZOwF56AoBBzbge+jcJ0btu1l5HVP0rBuAt//ueSEI0AGQ1n23TlntKN9y0Zs3rkfTdPof+m9DOnbnWaN6pKTm8+OPYc4eCSZbXPfr5I2Denb3Tg2/lq8FoBBBQHjfmcVBisWLt8AQN+zOh63K6fPJcP6GPWR3G4P546/m9FDepOVk2dk2RVV3nOpNBcNPIvWzRoYQe0Jtz7PiEE9qZsYy8LlG9nkNyrVvddfUuIyfLXULhp4JnsOHuOPhf8ar/U/u5MRULt2/BAjCPXLvBW0H3wD/c/uRER4GEeS0vhn1SaeuP0Ko4h+VQvW/qtKlb3mlSYY59Ok0YN45p1vcDhd7D14jHaDb+CCfmdQKz6GlLRM1m3ZRfcOLfnwuVvL1MZNO/cx5MqH6HtWR9o0a4DZZGL2P2uM1yPt4UQepy7Ui//7nt8X/kvfszrQsF4iKWmZAedP3cTYE7bBvztsbp6DC65+hPYtGzFl/JCAIJ0//+DR/776k9x8Bw6ni29++6dK1yMgOiqCVk3rG3XmXv7wR/YcOIrVYuabUj7bhBCnLwlCCSFqjFlzlpORVdi9xJcVUNSowb2MIBR4Ry577LbLqqwdHz53C0Ovepj1fnWEigagGtRJ4Nu376t2v6BOvLg/M36az+xF3huIh1+ZwaDeXejWoQXvPzWNARPvY9f+I2iaxpzFa5lTcENYVKQ9nBmvTGfMjU+Tk5tPTm5+sSBK37M6ljgvYNxwFXXnlFEB9aoys3OZNWd5sekiwm08cuvEE77ffj078ssHj3D57S+SlJqBx6Px24JVsGBVwHS14qKZ8cp048bX4XDxze+FNyrD+vcoFoACqFc7np5d27BsjbeA9Zc//82Td1xRaver+nUSeOauK5n+tDfFJd/hNLL74mIiaVAnwRgC3qd393Y0aVDbyO7zFd5v3qgu9WvHs3bL8Ucgq2pl2XeqqjLjlekMnvQQyWmZOF1ufp67ImD6Jg1qV1mbBvuNCujLGhtUkGHWsF4tY5Q1X7eQoScYFc+nR6dWTJs0nDc+/Rnwdp3yZeU0bVibnFxHQNDApzznUmnMZhPfvnUfwyY/yoEjybjdnmKBL0VReHr6JCM7rqj6deI5cCSZdz//PeD5uolxvOc3+tm4C89l/tL1/O+rPwHYufdwseMwmIK1/6pSZa95pQnG+dS4fiLvPXUzU+57HbfbQ2p6FjP9MqwAurUvX0DF49GYv3S9Eaz09/htl5V4ffSXlJrBd38UD9wmxsdw17Un7ho3rH8PEuKiSEnzdiddtHKTtytgKd0iwTua6Yv/+x6324PD6TLO3dFDepcaRK7IeoTXLVeNYNqj7wLe7Enf+XG87S2EOD0FpwqgEEIEwWd+mSmx0fZSu2O0btaA9n5dor6YtbBK21E7IZbF37zAyw9M4Zwe7YmLicRsNhEbbeesLq157LbLWPvrG3Ru26xK11tV3n78RqNmiNPl5oo7XiIv30GDugms+PFlHrx5Ap3bNiUi3EZ4mJXmjeoyfNBZfPX6PQHLOe+crqz66VWmjB9Ms4Z1sFrMxETZadu8IZMvOZ9n776q1DZ88frdXHZxf2Kj7YSHWenRqSUfP3+bMTS8b/mjBveiUb1a2KwWoiMjaNeiEbdNvpjVP79WbISc0gzq3YXtc9/juXuu5twzO5AQF4XZbKJWXDR9erTn2buvYse8941ucQA/z1seUE+npG6fJb229+CxgJpgJbnt6ov58vW76dG5FWE2KzFRdoYPOou/v3yOxiUEZuwRYfz20aNcOOBM4mOjiImyM3pIb+bNfJroEBS+L8u+A28NmTW/vM6tV19Mm+YNCLNZibSH06ppfcZfeK4xLH1VaNKgNm2aF2Y7Nq6fGDByWr8i14ry1BN6+cEpvPno9XRs3QSb1UKtuGguu7g/C794LqAAtr/ynkulad+qMat/fo2Hpk2ga7tm2CPCsBQUVp5wUV8WffUcd00t/Qa+f89OzHj5Tjq2boLVYqZuYhxXjz2PZd+9VKwr2TtP3sTXb9zL+X26ER/rPUfqJsZxZufWPHnnFQG10qpaMPdfVarMNa80wTqfLh85gMXfvMClw/vRsG4tLBYz8bFRdGzdhGmThh/3uCmqVZP6XDNuMK2bNSDSHk54mJWmDWszcUQ/5s54+oRd6UYPPYeh/c6gfp14rBYzcTGRdGnbjAdvnsDqn18rdiyWJD42ij//7wkG9e5CfGwUYTYr7Vs2MuqalaRbhxb8+N6DnNm5NfaIMOomxnH7NSP57KU7q3Q9wuuGy4bxyoPX0rJJPSwWM43rJ/LILRP59KU7Qt00IUQ1o+gypIAQQoggW7B8A+dd/oDxeOucd2nZpOTh1UX1IvuuZhl42f38vWIjABNH9OPT49xwi5NPzichhBCnO8mEEkIIIYQQQgghhBBBJzWhhBDiJHjijS958q0vjzvNgzdN4KFpE05Si4QQQgghhBDi5JIglBBCnATXTRzKqCElF1L3qZ0Qc5JaI4QQQgghhBAnnwShhBDiJKidEEttKWwqhBBCCCGEOI1JYXIhhBBCCCGEEEIIEXRSmFwIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSghRrX31y9+YW43A3GoEH30zO9TNOeV98t1cY3ubW43A7fac1PU/9PIMY90t+k8xnl+7eRedL7iJqE5juey2F3C53Ce1XUKI6u/znxbQsPeV1DrjUl764IdQN6fS9hw4GnA9nrN4baibFGDgZfcbbZt050tlmufDr2cHvKcTWbB8Q8D0O/ceqmyzyyxU2z+Un8OlfQZXd3c/+zHmViOwthnJktVbQt0cIcQJSGFyIUS1dehoCtMeew+Avmd15Oqx54e4RSJUPvluLpt37gfgq18XMf3a0XTr0CLErTo5UtOzePfz3/nj73/ZvusgGdm5xEbZ6dC6MSPP78U1484nPMx23GW8/n+zuOOpD4zHcTGRHFj8CTabxXhu4GX38/eKjWVu15wZT9G/Z6fyv6EK2nPgKC0HXFumaT989lauHDMIOPH7uuXK4bz8YOFyM7JyuPOpD5g1dwVR9nBuvPxC7pwyynj9k+/mcs29r5V5/eLkefGD7zmSlAbAU299FbDfhBCnjiNJacRFRxqfYY/eOpEf/lzC7gNHmXz3q6z++XUiwo//uSiECB3JhBJCVFv3v/gpqelZALzy4LUoihLiFolQmTzufDq0akx4mJUJF/WlU5umoW7SSfHd74tpOeBaHn5lBkv+3UJyWiYul5uk1AwWLNvAbU+8T4chN7J603/HXc5nP8wLeJyWkc1vC1YGs+khZTZX/OvNNfe8xv99NxeTqpKclsk9z33MuzN/q8LWiWC557qx1E2MIzbazoM3jw91c4QQVehIUhr3Pv9/nDH8Vhr2vpLDSanGaxHhNp6+60oAdu49zPPvfxeqZgohykAyoYQQ1dL+w0l8+cvfgDcLqku7ZiFukQilTm2asu63N0PdjJPqy58XcsWdL+MbxNYeEcaFA86kbmIcW//bz1//rEXXdfYdSmLQZfez5NsXadeyUbHlbNqxjzWbdwEQaQ8nOycPgJk/LWDUkN7GdJcO70vPrm2Mxxu27eGPhf8aj++aOiZguY3rJVbdmy2DmCh7sTb4HDiczBc/LwS8WV4XDjizxOlKmv+cM9obf+fk5jNr7gouHHAm379zPxlZuXS9aBqf/Tif6y8bVuIyp187uliAvGObJmV6T6Jqjb+oL+Mv6hvqZgghgmDj9r28+L/vS3191OBeNKpXi/2Hk3ln5q/cPXWMZEMJUU1JEEoIUS2998UfRh2E6ydeENR1uVxuLBa5HIrq49DRFKY+8KYRgGrdrAF/fvI4jfwCP7MXrWH0DU+R73CSlZPH1Xe/wrLvXy62rE+/n2v8PW5YHz765i8Afl/4L+mZ2cRGRwJw7YShAfN9+PXsgCDUMwW/MpfHt7//w4CzO5MQF13ueYuKi4kstQ3jbn7W+PvuqWOM91TUid6DL5jk2+66rqPrHDcL88k7rsBsNh13ueL043S6sFotJ55QCFElzGYT104YysOvzCAlLYsvfl7INeMGh7pZQogSyF2XEKJa+mvRGsB78zeod5dir+u6zte/LuLTH+axeuN/pGVmE2UPp2PrJkwc0Y+rx54fcGP42Ouf88QbXwLQoE4CC754husffIslq7dw7fghvPzgtWRk5TDjx/n8vvBf1m7eRUp6FjGREfTq3pZ7rhvL2d3aGstbsHwD513+gPF465x3Wbh8I29++jPbdx8iLiaS8Rf15Znpk4rdiKxYt52n3vqKxf9uJt/holObpjx++2U8+NJn/LtxJwAPTZvAI7dMNObRNI3/+24OH30zh43b9+LxeGjVtD6XDu/HrVeNKNPNTlJKBu9/+Qc//LmEvYeSyMt3UjcxlrO6tOH9p24m0h5ebB63x8PT73zNJ9/N5fCxVJo1qsMd14wq9sVu8b+b+eqXv1m0chP/7TuCpuk0b1SHscP6cM/UsQG1hwDSM7N5+u1v+P7PxRw6mkrdxDgmX3I+mq6V2PYPv57NdQ8UZkK5d8wKyX44WV75+Cdy8xzG45mvTA8IQAEMPrcbd1wzkqff/hqAVRt2Mn/Zegac3dmYRtM0I0MI4PrLhjF/6Xp2HziKw+nim9/+KRZ8qkpvz/iNa+59nWvGDeaOySNpWK9Wla9jwfINfP/nEgDq14nn5kkXVXhZEeE2Rp5/Nt//uYSGva8iN99BTm4+D908oaqae1xHktJ4/v3v+GXuCg4cSSbSHs5ZXVpz55RRAfvVZ9+hJF77v1n8tWg1ew8l4XC6qJMQy4ThfXnunquN6bJz8nj389/5YfZStv53gNx8B7XiojmrS2uun3gB5/fpFrBc/zpaE0f048k7J3Hf8//HnCVrycl10LV9c569+yr69GhPUX/8/S8ffPknK9ZvJyk1k4gwG22aN2DM0HO44bJhAZkJRetr5W76jrdn/sb/vvyDPQeO0bBuArdcNYKbrriIA4eTeeClT5m9aA2Z2bl0aNWYJ++cxOBzC9s+6c6X+HyW93jve1ZH5s18usy1xHzXlPLsh6LtP7j0E6Y9+h6z/1nDwF6d+f6dByiNy+Xm0x/m8fmshWzbdYDU9CziY6Po3LYpT0+/kq7tm5c431e//M3z733H1l0HSIiLYtyF5/L0ncWvb8mpmbzx6c/8Nn8lO/ce9h4btWLp06MD064czlldWgdM718k/L2nbg64xjfpczUHj6YAZb8m5jucvPTBD3w+awF7DhwjLiaScReeS4vGdU8474l89M1s3vjEe42PiYpgWP8ePHnnJOomxgVM53C4eGvGL3wxayFbdx3AZDLRrkUjJl9yHlPGD6l0F//ynlc+vnNk+brtJKdlYjaptGxSj5cemMLAXsW/7/jsP5xEpwtuNrJZu7Zrxj/fvECYzQrA/GXrefWjn1i2ditZ2Xk0qJPAsAE9uP/GcdSpFbhtyvsZfCKbduzjjU9msWDZBg4cSUFVFZrUr83553Yrdu0v6XO7ZZP6AOzce4i2511vvOarPVhSEXvfee1/TA4+txsPvzIDgNmLVksQSohqSoJQQohqJz0z2+g+1LF142JZFPkOJ5fc9Cy/L1wV8HxaRjaLVm5i0cpNfD5rIb988Aj2iLBiy/doGqOuf4qN2/cGPP/UW1/z8oeBIyolp2Xy89wV/L7wX37/+LESbwQBnnjjS2b+tMB4fCQpjdc+/gmHw8mbj91gPD9rzjLG3/J8wOhuK9dvZ8TUJ7CXkjbudLoYe9Mz/LYg8P2u37qH9Vv3MGfxWn798NHjZmMcOppCrzHTjRsJnz0HjrHnwDFefmBKiUGoK6e/zHd/LDEeb9t1kOseeJPIiDCj20tObj79JtxbbN7NO/fz+OtfsHjVZv74v8eNL/wpaZn0v/Q+tvy335h236EkHn3tc+rUii31PZRFMPfD8Uy++1U+LVJ3qSSTRg3ko+dvO+F0v8xdYfzds2ubUouwXzl6kBGEAvjz79UBx+icxes4dNRbN6N5o7p079CCUUN6G8f5zJ8WBDUIZTGbyMnN5/X/m8U7M3/jshH9mH7tGNq2aFhl67jr6Q8L/752zHGLtD/55pc4XW7q1Iql/9md6dCqcbFp/vfMNKLs4fw8bwUJsVE8PO1Spl4avG3ks2bTf1x4zaMcS8kwnktNz+KPhf8ye9Ea3nvyJq6+pHBwhl/mreTyO140bkh9Dh5NYc4/a+Ee7+Nd+44wbPIj7Nx7OGC6w8dS+emvZfz01zJum3wxL953TYntOpyURp9xdxnHEcCyNVsZNvkR1v/2Jk0b1gG8Pwxc/+BbfPh14CimGS43K9ZtZ8W67Xz6/Vz+/OSJYsECn6vvfpWvfl1kPP5v3xFuffx9MrNzeWfmbwFtWL3pPy6+7gnW/Px6pY+n8DCr8Xd594O/SXe+zNwl6064Pk3TGHbNo8xfuj7g+SNJaRxJSuPK0YNKDEL978s/Aq7Hh46m8upHP5Gb6+DtJ240nl+5fgcjr3uCo8npAfPvL+i2+tWvi3jh3qu59eqLT9jWinA4XAy96mH+WbXZeO5IUhqv/9+sSl/jH3vti4DA+rGUDP7vu7ksWrmJlT++SnRUBOD9HjH06kdYtX5HwPwr129n5frtLF29tUzX4tJU5LzSNI3rHniTj7+dEzCPywUbtu1lw9Y9xw1C3fLYe8b5HmUP54vX7zECUE+//bURfPHZfeAob332Kz/9tZx/vn7eCARV9WfwR9/M5qZH3i02au2W//az5b/9fPr9XL5/5wH6ntWx3Msur27tmxMdGUFmdi4Ll29E13WpJypENSSFyYUQ1c723YfQNO+vcW1bFK9xc9czHwUEoHp2bcNNV1zIgF6FN9+LVm7iloKR9Yo6kpTGxu17GT7oLG664kKaN64HgI6O1WJmYO8u3HTFhdxw2TAa1EkAwO328OBLn5Xa5pk/LWDEeT25cvSggK59//fdXPLyvRktaRnZTL7nNeOLWpjNyqXD+3nnMZtIz8wpcdkPvPyZEYCKjoxg8iXnM3XCUBLjYwCYu2Qd75ygcPJ7X/xhBKBUVWX0kN7ccuVwLj7/bKIjI0qd76c5y7l85ABGnn92wPNvzfjV+NvXdalZwzpcPnIAt02+mGH9exivz12yjtn/rDEeT3/mw4Avv316tOeGy4bRskm9YjdN5RXM/XCy5Duc7NhTOAx5j04tS522RZN6RPkFD3ftOxLw+owfCwNjo4b0AmB0wf8Ai//dwt6Dxyrd5tJ8/84DvPXYDXRo1RiXy83/fTeXzsNu5pKbnmHVhh0nXsAJ/LZglRGwjo22c/XY8447/aOvfc7Tb3/NrY+/T5dhN3PZbS+Q73AGTBMTZefD527l2MqZ7Fr44QlHWHvw5c+474VPjH+Pv/FFud9HXr6D0Tc8ZQQ+OrVpwrRJ3vNTURQ0TWPaY+9xNNk78tv23Qe59NbnjBtSk0nlooFncfMVFzGsfw8sFm9A2uPxMObGp4wbZVVVGXFeT264bFhAAO7Vj34K6Lbpb/7S9ZhUlesnXkCXtoW1+XLzHHziN89LH/wQEIDq1KYJN14+jIsGnmXcBG7asY/L73ix1O3ww+ylXD32vIDsJvAOG5+dk8+144cEZPC4XG4+/vavUpcHhbXE/P8VzVB5/eHrgPLvh6LmLllH/7M7MW3ScDr7bauiFizfEBCA6tW9LbdcNYJLh/ejcf3Sa61998cSBvXuwpTxgwMCZ598P5ec3HwAsrJzGXX9k8a11Ga1MP7Cc5k6YShNG9YGvMGQ6c98xILlG0pdV2U88+43AQGobu2bc+Plw+jarlmlr/Ff/LyQXt3bcsNlw2jn9/3gv31HeOXjH43HU+9/0whA1U6I4fqJF3DVmEHGjy2f/jCPn+cur1AbKnpePf321wEBqPp14rli1ACuu3QonU5QR+6HP5fws9+PE+8+eROtmnqzh36Zt9IIQJlMKiPPP5tpk4YbbTlwJJnbnnjfmLcqP4OXrdnK9Q++bXye1k2M45pxg7l85ADjsyk9M4exNz1DWkZ2uZbt766pYxh/4bkBz1136VDumjomoK6fyWSidfMGgPdHxOTUzAqvUwgRPJIJJYSodpLTCr801CqSBZWWkc3/vvrTeDz5kvN5/+lpxuP7XviEFwpGRfnsx/k8c/eV1E6ILbaOJ+64nPtuGBfw3Oghvbn3urEBmVc3T7qIDkO8vzCvXL+DvHxHiZkW068dzbN3XwV4ixLf9cxHgDegsH33Ibq0a8aXv/wdEOCY9b+HjF89rxk/mP6X3mcE33yysnN5+zNvwEdVVRZ++awxMtwlF/bh/CseBGDmT/OZduXwYu3ySc8s/PLXuU0Tvn6zMHPJ4XCVOprY6w9fZ2SB+Hd1WbdltzGN1WLmt48eK3bjeNltLxhZDQuXb2DIud1Jy8jmy18KMx38M4Ny8xz0HHVHwJfj8grWfjiRYQN6UKeU7A5/Z3QsOaPJn29ESJ+YKPtxp4+OjCCrIBiRmZ1rPJ+VncuPfy0zHo8Zeg7gDdo2qJPAwaMp6LrO57MWFDsXqoo9IozrJl7AdRMvYN7Sdbz92a/8PG8FP8xeyg+zlzKodxfuvm5siV1uy+L59741/p4yfkiJ2XzH89Wvi4iNtvPW4zeeeOJSFC2UGxNl5+Fpl5ZrGTN/WsD+w8mANyAxf+YzRmbj1Xe/wmc/zCff4eS7P5Zw4+UX8uL/vicv3xs8C7NZmf/5M5zZuZWxvJSCa+jvC1ezYVthxudHz93K5SMHAN4AznmTHmRxQbDg5Q9/ZNLoQcXaFh0ZwdLvXqJuYhx5+Q5a9J9iBGnWb90DeIMaL31QmEU6+NxuzHr/YeM9vPf579z0yDsALFi2gX837uSMjsWDq28+dj2TL/F2n/HvEgjwxet3M+Tc7rjdHtqefx17DniDp5t27Dvuti1aSywpJYMeF99mPJ40aqCR2VTe/VDUlPGDeffJm4/bHoD0jMLrj6IozHr/YeJivHXMdF039m1R4y88l5mv3gXAmZ1bG12UHU4XW/7bT49Orfj0h3kcSUozlv37x48ZGSjZOXmcMeJW/tt3BF3XeeXDH+nfs9MJ21seuq7z3ue/G48H9u7CbwWZuh6PhwsmP8q8MmSLlebK0YP48LlbAe91/ayRt7N5p/cz4+c5y3nklols333Q6KIbHRnBv7Neo17teAD69OjAlPteB2DGj/MZPqhnudtQkfMqL9/Bi37nSL+enfjpvQcDrlkpaSUHTDKzc7ntif8Zj6dOGBpQgP+5974x/n71oancUDCIQnZOHvV7TSI3z8HP81aQmZWLR9Oq9DP45Q9/ND4v6ybGsebn10lM8P5AtnH7Xs4YcSsej0ZqehYff/sXd1xz/KB+aZ6560rmLF4bkCl519QxRiamP//vjclpmUZ7hBDVhwShhBDVTrrfr2VFCwwvW7vNKFgOFPtCc+34IUYQStM0VqzbwUUDA0fKUhSFaZOKB2x6dWvLvkNJ/DJvLms372L3gaPsOXDUeF3TNFLSsmhYr3gQapzfL3T9inypz8jy3nAsXb3FeK5b++YBafe9u7ejY+vGxk2dz/J123E4Xcb6u110S7F1A2zddbDE533OO6crbxUEs9Zu2c05l9zFZRf3Z9ywc6kVX3rR6LEXnGP83at7OyMIlZObj6ZpqKqK1WphwNmdmL9sPUv+3cLOvYfYvf9owM2h79fIlet3BKTs337NSOPviHAbE4b35ZFXZx73vRxPsPbDiYy9oA9jL+hTgRYXV3Q0n6LdrYrKLsiAAIiPjTL+/u6PJUZdqcb1E40MEkVRGDW4F29+9gsAX8xaGLQglL+BvbowsFcX9h1K4p2Zv/HuzN+Yu2Qdc5es478FH9CkQe1yLe/fjTuNbAtFUUoMCgDMePlO7BFhREaEkZGVy9I1W7nt8ffZXXBuf/jNXzx915UnDPYFk3+wZenqrYS1K/lGbduuAwABXb6uHnteQAAKMALp/6zaZDxXNzHOuFEGsFjMXDV6kHGzvHH7XrJz8ooF8vqe1dHoPhceZuOsLm34ZZ43I8N3Tm3bdZCk1MLua7dcNSKge/DkS87nlsffw+Px3qwuW7O1xCDUxecVZlye1aW1sV0i7eEMObc74C0+3KNTKyMIlXWC88OfpmlcfseLRlZox9ZNArrplnc/FHXLlcXr1pSkV/e22CPCyMnNR9d1zhx5G5NGD2L8hefSpnnDUkf0Crge+9UohMIAtH8G0pmdWwV0gYq0hzNheD+eeusrAJat3Vqm9pbHjj2HAo6FaZOGG8eCyWTiytEDKxWE8v+xJcxmZdyF5/Loa597112QmbRoZeFxn5mdS6NzripxWdtO8LlZmoqcV6s27gy4lj9791XFzrXSBnB46OXPjGO2a7tmvPzgFOM1h8PFinXbjcfTHn2XaY++W2wZHo/Gjr2HSEnLqtLPYP9tccWogQEBn46tm9CrW1vjmFy2ZluZl1sZcX7fG9MyK559JYQIHglCCSGqnajIwi9mWX6ZHQBpRbJEGhUpdFy0nkHR+QES46NLzJh4+JUZPP/+d0aQy2oxF1u+2+MpNh9AtF+b/f8G0Aq6q/nXGGnWqHhx1pJugpP85jmeEwUqhg/qyWsPT+Wx178gNT2L5Wu3sXztNu565iNuvXoET95xBapaPBvKv6teRJEMME3TUVXYsnM/46c9a/waDZAQF4XZVHgT6tumyamB76dZkV8xj9c1sCyCtR9O5Nvf/+Hfjf+dcLozOrY4YbAqNjqShLgoUtK8x/rqTaUvd9+hJCMQANC+ZWH3lM9+nB8wXUmFXcFbu2v1pv/oXkrdqaqU73CyaOVGlq3ZagQPIu3h2Cowiph/7a+zurQutRtT/YIuteAN0l044Ex0HUZe9wTgPTa37TpYrFBzWeVv+aHSo+MdK/N57g04Hj5WWBupdbMGpU7v3/2lYd2EYq/XLnK9zMzOLXZtLHoe+T/WNO85lZpR9LocuC8sFjNx0ZFGlmtmCddlCDz3/LubxRS5Lvhfi3zdgcvisde/MAJ4kfZwvnz9noCAT3n3Q1HNGhXPyihJvdrx/PT+Q9zw4Fvs2HOIPQeO8fjrX/D4618w8vyzeffJm0v8cSDK/3ocXvx6DIGZlEU/vyDwMzIzu+wBvLJKKnqNb1S11/ii9cT8f6hyFgRXjqWkl2lZ2bkVe/8VOa+O+J2zAG2Oc94W9fVv/xh/n9WljVEHCiAlPdMI7p5Idk5+lX8Gp/ptixMfbyWf91XNfz2VPd6EEMEhQSghRLWTUCSV2l9MdGCA4HBSqjGqClCs8HbRL4MAFnPxS9+v81caBZ47tGrMpy/dSac2TXC5PNg7jin3eyiJ1a9GUdH3Bd6Rb4qyRxTeaKiqyh3XjKxwkc2brriIyZecz6w5y/n6t3+YNWc5DqeL59/7jrq14rjlqrL9il/U1Xe/YgSgnrnrSqZeOpSYKDv3v/gJz7/3XcC0/l+eAVLSswJueveVsA2qWkX2w4n8Nn9VmQuTlyVjamjfM4wgy+J/t7B5xz7al1BEu2g9nAsHeLP+9h1KCsjqOJGZPy0IahBq4/a9fPjVbGb8NN+4gatXO56brriQ6ydeUCzj8UQ0TePb3wtvzPwzRMqiaLDaUskgUmX5D6DQuW1ThvQ9o8TpfN05I8Jtxg33br9szaL8gzqHjxWvY3TI73ppMqkkxJaeFXk8Rfff4WOpAbVx8h3OgJvVyhanrog/F63mmXcKuy298/iNxQqal3c/FFXSZ0tp+vfsxObZ7zB/2Xq++30xM35aQE5uPj/+tQwd+O7t+8u8LH+xfp+Rh5OK73P/z8g6fl3VFUUxAnpF66SVJ9us2DU+LTBAue9Q5a7xmdm5AYEo/+O/dkGdRHt44X6MjbaXOvhCXDmvOz4VOa+KBg13HzhKl3al1w3z98xdV3L9g28B8P6XfzD8vJ5c0M97bBYdfGXiiH40qFvyKKSN6tUq1uWvsp/BsVF243O0pG1x0G8wAd95rxb5DpPvcBl/Z1VBYNQ/EJp4nExvIUToSBBKCFHtNPfLTvEv0AzQs0sbTCbV+OXvrU9/5ZWHCofffu+LP4y/w2xWepYxu2H+ssIisQPO7mx8Ofx1/rLSZim3ti0aGQXGF/+7mfVbdxvFa3/6a5nRvcRf1/aFNzuapnFmp1aMKXLDnZaRbdQTKc3mHfto2aQe4WE2xl/Ul/EX9eW6B940CgnPW7q+QkGozKxcVm3YaTy+ZtxgYqLsuN0eZv+9utj0RW/6PvhqNk/ccTng7bL3uV92S7BUZD+cbHdcM4rPZy1E13V0XWfibS/w+8ePGXVNwHtT/cL7hfWILujXwxhFb8aP840bSqvFHNBdxGf52m1Gl8mvf13E8/dchclUtcGYH/5cwksf/siyNYXdfjq1acJtV4/k0uF9iw0rX1aL/90SMFJa0cL5PoePpZKb56BFk3rGc7qu865fIX97RBjt/DLIQqFb++b8VFC/KyMrl+lTRhXrmuN/np/VpTWzF3mL/X/8zV9MGTc4IEiZlJJBYkIMvbu35eWCwQMPHk3hx9lLGTnYW5je6XQFFEnu2bUNNlvF9kfb5g2Ij40ysnDenfkbA3t1NrIr3//ij4A6a+eeGfxRsvztP5zEpDtfMtpw3aVDuXREv2LTlXc/VNS+Q0lERoQRHxtldFM954z2TJr+MkCluqv16t7OGEFv2ZptAfW3MrNy+fLnv41p+57Vwfg7LibS2H//rNrMTVdcBHg/G8uTwdK6aX1UVTW29Ydf/0m/nt79nZvn4AO/mo4V8fmshTx660TAe5z7f2ac3a0NQMBoopnZeYwa3KtYpmNl9mNFzqsenVoFBPoefOkzvn3rPuOc03Wd1PSsErvkXTXmPL76dZFRzH7Kva+x5pfXqZ0QS0yUneaN6rJrv3dQithoe0ANNF+bXG4P9oiwYgHGyn4G9+re1iiYPvOn+Uy/dpQRpFuz6b+AroK+rqFFt/s/KzfRsbW3MPtPc0ovFl80Y3b/4eRiNaF0XTcG6IiyhxerKyqEqB4kCCWEqHbqJsbRpnkDtu06yNotu8jIyjG+1NSKj2bSqIHGl7w3Pv2ZNZv/o2u75mz+b3/Al/ebrriwzIWK/X+9/d9Xf5Kb78DhdPGNXxp8ZY2/6Fxe/tBbmNTj0Rgw8X5GD+lFbp6D7/5cUuI8jesnMqRvd/4sCOhcetsLDPzqT9q1aITD6WL3gaMsXL6B3M3flzi/z4v/+57fF/5L37M60LBeIilpmUbhVoC6ibEVek9WqzkgKDj0qoc554z2LFi+PqBwq0/7Vo3p2LoJG7d7X3vmna9Zs/k/mtRP5Nf5qyo9clJZVGQ/nMhHz99WqeG+i+rSrhmP334ZD73sHfFo4/a9dBhyIxcNPJPEhFg2btvDvKXrjRua+nXief/pwoLIM38q7Io3oFfngOL9Pl/98jeX3e4dqezwsVTmLllfrLh8Zb3x6S9GAGpg7y7ccc1IhpaSXVIeC/1G9WpUr1aJ3SoBtu0+yOBJD9G7e1vatmiI2WRi0cpNAfXKbrriwmLZGyfbpNGDeOadb3A4Xew9eIx2g2/ggn5nUCs+hpS0TNZt2UX3Di2Ngsy3XT3SCEJl5eRx5sjbuXDAmTSok8DWXQdISctkxY+vcNHAs2jdrAHbd3tr30y49XlGDOpJ3cRYFi7fGLAd7r3+kgq332QyccuVw43aPD/+tYyzR99Jr+6+OnsrjWnHXnCOMarXyeByuZlwy/NGRo7JpGKzWbnvhU8Cprt76phy74eKmr90PTc98g79z+5Ei8Z1cbs9AduoaJez8rhy9CCeeedrUtKy0DSNARPvY+T5ZxNlD+fPRauN0TAtFjN3ThltzNe9QwvmLF4LwDe//UNWTh71EuP45vfF5Vp/VGQEQ/t2NwL9n89ayN5DSXRu05S5S9YZx2JFPfnml6zZ9B8N6iTw6/yVAVkvUy+9AIBzzmhH+5aN2LxzP5qm0f/SexnStzvNGtUlJzefHXsOcfBIMtvmvl/aao6rIudV/ToJTLioL1/87K2r+PvCVXQceiMDenVGVRUWrdzE1AlDufXqi0tc5ztP3EjXC28h3+HkaHI6U+59nVn/exjwDspw/4ve4/ntGb+xeNUWzu7WBovZzMGjKSxcsZGv37yX/j07Vfln8O2TR/LLvJXous6+Q0l0GTaNof2643C6+HH2MiMY2bh+IhMLAr+tmzYg0h5ulBG48+kPWb5uG1nZeccNQvlGd/SZcu9rDOt/Jj06t+Syi70/tGzcvtfIzOrTo0OV/7AihKgaEoQSQlRLg3p3Yduug3g8GvOXrjd+ZQTv6C879x42io/+s2pzQDFWgIvPP5sn77iizOsbM6Q3L/7ve9xuDw6ni4++8XZzGj2kd0CwpjLO6NiSW64czuuf/Ax4i/r6gmktCzI1jCGflcL6TO8/NY0BE+9j1/4jaJrGnMVrjZuF8khKzTB+IfeXGB/DXddWrMthmM3KxeedbWyj1Zv+Y/Wm/7BazFw44Ex+nb+y2DxvP3EjQ658yBgB6o+F/wLe7iA9OrUMyKwKhoruh5PtvhvGEWazcv+Ln+JyucnMzjUKw/vr1r4537x1n5EltXzttoCCu6P8zh1/w/r3wGa1GIXvP5+1oMqDUFaLmcsu7s8d14wqc9eTsljiV1z+RLWcNE0r8RoB3m3z2K2XVVm7fBwOF3HdxuN0ubFazBxZPoPoqNJrkzSun8h7T93MlPtex+32kJqeFVDzCqCbX1bk4HO78dT0STz40mfouo7D6Qq4TnUpyOwzm018+9Z9DJv8KAeOJON2e4pdzxRF4enpkxjWv0el3vN9N1zCxu17+bYgaOG7Fvjr1b0t7z114tHjqtIz737D8rWFBZE9Ho3X/29Wsemuu3QoTRvWKdd+qIx8h9O49vkzmVSenj6pwsuNi4nkmzfvY/QNT5GemUNunqPYdcNqMfPBM7cEnJO3XDUi4HPF17ZzerRnx+6DZa6XBfDyg1NYvm6bEfhbvGqzUaj7zM6tWbl++/FmP67aCTElfq7cfMVFxiibqqoy45XpDJ70EMlpmThdbiNbx6e8AyH4q+h59dZjN/DfvsNGdtDuA0fZ/U1gl+rStGxSn4emTeCBFz8F4LcFq3h7xq/cePmF3HHNSP5ZtckI/K3bupt1W3eXuqyq/Azue1ZHXrxvMnc9+zGapnHgSDIffDU7YJr6deL58b0HjZGFbTYL11061BhR0+F08dkP3h9Ojvedq1G9RAb06mxkhP237whvfPozD02bYEzjP2jDeedUbNRVIUTwhe7btRBCHMfUSy8wah+96zfcM3i7z/z16ZO8++RN9OvZibiYSMxmE7Xiohl8bjdmvjKdb9+6D4ul7HH2bh1a8ON7D3Jm59bYI8KomxjH7deM5LOX7qzS9/XSA1N489Hr6dSmCTarhYS4KK4YNYAFXzxrFJaFwLoeDeomsOLHl3nw5gl0btuUiHAb4WFWmjeqy/BBZ/HV6/eccL2jh57D0H5nUL9OPFaLmbiYSLq0bcaDN09g9c+vBXRXKq//PTONGy4bRoM6CYSHWenVvS1/fvIE3Uupm9K7ezv+/vI5hvXvQXRkBOFhVnp2bcMP7z5YoeGyK6Ii+yEUbp88ki2z3/EGcdo2IzoyAqvFTP068QwfdBafvXQny394OaBLwgy/guSqqjLivJK3aVRkRMDIgD/+tcwYTa+qfPf2/Xzy4h1VGoDSNI3lawtvYju2blrqtG2bN2TapOF0bN2E+NiogOvE56/exTflvE6U1dotu4yaTf3P7nTcAJTP5SMHsPibF7h0eD8a1q2FxWImPjaKjq2bMG3ScO6aGhgovue6scz//BlGD+lNnVqxxns7s3Nrbrh8mDFd+1aNWf3zazw0bQJd2zXDHhGGpWDQhQkX9WXRV88VW3ZFmEwmvnz9Hr58/W6G9O1OrbhozGYTsdF2zj2zA28/fiPzZjx90kch3LO/9JpZJSnvfqiIMzu3YuKIfjRrWIeIcBv2iDBaNqnH1AlDWfbdS4wa0rtSy+97VkfW/vIGt02+mHYtGhEeZsVmtdC8UV2uGTeYVT+9ysSL+wfMM6x/D2a+Mp1ObZpgtZipmxjHLVcO57cPHy1XrSvwBkyWfPMi4y88l/jYKGxWC13aNuPDZ2/l5kklj2JZVl+/eR+XXdyfuJhIwmxWurZrxrtP3hTQLR+gc9tmrPnldW69+mLaNG9AmM1KpD2cVk3rM/7CcysdDK3IeRUdFcGCz5/h1YemclaX1kQVDMrQsG4tRp5/Nv3P7nzcdd55zSg6t21qPL7nuY/ZvGMfZrOJH997kPeeupk+PdoTE2XHYjHToE4CfXq059WHptLDbzTKqv4MvvXqi1n8zQtMHNGPRvVqYbWYsUeE0aVtM+6/cRyrZ71udHn3eXr6JB64aTyN6ydisZhp3awBrz08ladOEICd+cp0Jo0aSIM6CcbgMW2be7v567rO+wUlGSLt4UwaPajc70UIcXIoenmGFRFCiJNo5HVPGkOBr/vtzYBCt6eaQ0dTaHLuZKN71W8fPVblWSnixGQ/iKrwxic/c/uT/wPgzUev5/rLhp1gDiGEEJXx89wVjLr+ScBbV/H5e68OcYuEEKWRTCghRLX1wn2TjZpOtz1RsdoN1c28petwOl0Bz2Vk5XDNva8bgY+EuCjOPbN9KJp32pD9IILJ191GUZSTlt0nhBCnq3yHk3ue+xjw1o564KZxIW6REOJ4pCaUEKLaatW0Pm8+ej1X3fUK85eu58OvZ3PNuMGhblalPPnmV2zasZeBvbrQoG4Ch46mMn/p+oDiqo/cMtGonSCCQ/aDCKYV67w1iM7o2IIGdRNC3BohhDi1Pfb6F2zffRCz2cRnL08/6d1+hRDlI93xhBDiJBp42f38vWJjia8pisK9119iDJcsgkf2gxBCCCGEECefZEIJIcRJdM2489F1nR17DpGSnoXNaqFR3Vr06dGeqZcOpVuHqhl5SRyf7AchhBBCCCFOPsmEEkIIIYQQQgghhBBBJ4XJhRBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKHKwe12k56ejtvtDnVThBBCCCGEEEIIIWoUc6gbUJNkZ2ezatUqevTogcvlolatWiiKEupmiRpE13WSk5Pl2CmFO/0o7tTDKErNjI/ruoY5vh7m2DpBWr4cP+VV3Y6pYB8jpa9Xjp3yqm7HTmnkulMxNWX/1mQ6ClmRdYnKPoKCXvh8iK6D5SXHSNUp7z6X646ojJp+7TkdSBBKCFGtKIqKKSYx1M2oEE9GUqibIEpQnY4pOUZqlup07JRGjqmKqwn7tybTdUADU3Qt/OMINemYlWOkatSkfR5sckwF36lw7TnVSRhWCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ0EoYQQQgghhBBCCCFE0EkQSgghhBBCCCGEEEIEnQShhBBCCCGEEEIIIUTQSRBKCCGEEEIIIYQQQgSdBKGEEEIIIYQQQgghRNBJEEoIIYQQQgghhBBCBJ051A0oC4/Hw59//sk///zD008/bTyvaRo//PADc+bMITMzk6ZNm3L11VfTsmVLY5rk5GT+7//+j/Xr12MymejZsydXXXUVYWFhoXgrQgghhBBCCCGEEKelap0J5XA4+O6775g2bRpff/01Docj4PVvv/2WefPmcfvtt/PWW2/RtGlTnnzySdLT0wFwuVw88cQThIWF8corr/Dwww+zZcsW3n333RC8GyGEEEIIIYQQQojTV7XOhEpPT2ft2rVMmjSJffv2sXz5cuO1/Px8Zs2axS233ELr1q0BmDx5MqtWrWLevHmMHj2aRYsWkZuby3XXXYfFYiEhIYGrrrqKZ599lkmTJhEfHx+qtxYSrqR9OHasDHUzSqBgqdsMa+OOKGZLqVPpmobr0HacB7aB5j6J7as6uq7jysoiOyoKRVFC3ZwKMddqiK1lDxTVFOqmCCGEqAK65sGxfQXu1EPFX6tun1uqibC2vTDH1gl1S4QQQghRAdU6CFWnTh2eeOIJAPbt2xfw2pYtW/B4PHTt2tV4zmQy0alTJ7Zu3QrAunXr6NSpExZLYWCjY8eOqKrK1q1b6d27d/DfRDWSv3Up61+9nXV641A3JYCCTqIzB7PZgrluU6z1WmGp3wpzYmPcaUdwHdqB6/BOXIf/Q3Pkkmyx41aqdRLfKa2tcoiO/YdQe9r/Qt2U04qu6/y37zBHjiZxLD0XBcV4fl96Ck63q3LL13Qcafnoml4VzS2XFk3rc2aXNid9vTXBlv2H2XHkWBUsSScjI5OYmGigbIGEuhF2Iq3WKlh3kZboOvuzMnFqWqWXFRsRRp92rVBV+UyojGOvX8Pmf/5gJzGhbsoJqYrOmSTT4q5PsJ81PNTNEUIIIUQ5Vesg1PEcPnyYuLg4rEW+INeuXZvdu3cb0/To0SPgdYvFQlxcHMnJycddfnJyMqmpqQHP+boD6roe8H+NoeusohkrlMGhbkkxJrNGZG4uph0e2OEGthT886mPpjYgJyICl1pjD9tTwj94mL7wbWLHP4glsWoDmroOOgo17dTy8bU9GNeG3+av4vOfF+B0OLHarCgoaC4Hu49uZn9U5WvctcyLo4EzqvINraDLznYy9M4nqjzTorodU+U5Rlb++S1jf1yArlc+WONduQ7l3L7hDidReXlE5+YTlZePuQoCR0dio9mfmFDp5XgpTGtVh+l3PHTKHzulqex1x3V4J1v//o3J0RfUmM/X1vnJ/N8n9xHe48IK7/easn9rMt+2LbqNg/lZWZXkGKk65d3nNfZe6wTkmDo5avq1p6apyOdwzfi2UYK8vDxsNlux5202G06n84TTuFzHzxqYN28e3377bcBztWvXZuTIkWRkZGC320lJSanEOzj5XFlZWPGgUbmMiaqmKwpus4IzOpzIvFzs+XkBv9PrQJ7NRlZ4BJqioOBBqaqbMlEuKhYUTOz0JFJv5wbMSkSVr4HIulBTd29kXXADJwhyV8TGbf95A1AWM1azN+vDs38LLiUPs2LFpGmolQgQxLlNmHQNDQ2PcvI+nFXMgMKqpf/SfdUcTM26VfkaqtUxVcZjREs9yJKPnkCLPBMFnTDPyb1u66qKW1VxmiAl0kZKpA2FGCLy82l25BCxOdkVXnZu7ShM7vxKH7Nu1YRLMbF81RKOzP4UyxkXVnhZJatmx05pKnndcW5azmfZzXDFmlHRsZ3kY608dEUlXzWz2xJL9tH9JG1eiVqneQWXVkP27ykgQzd7v8z5BPGzsmrJMVJlKrjPa9q91onJMXUy1dxrT82SmJhY7nlqbBDKbDbjdhevC+R0Oo2R78oyTWkGDhwY0NUPvJlQR48eJSYmBrfbTUJCQvWoj1BG2VFRDDFtYgibQt2UAKlqGJ/HdGKnLZ5coJErg8vTN1DHk0OmauXL6I7sDvMe3HXc2VyevoFG7szQNvo0pAMPa3eArpKsRRKlerDXqlWl63CnH8OTfgxTdNUu92TxZCZjiq2NObZ21S9bV7DarAwfcAbjLuqPoigcfmIELx/MZrtN5eLMrQzI21vh5a9yDSFHi6GdZRm1TftOPEMVedBzNQoJZOmRhCXtIObM86t0+dXtmCrrMZK9ZQ75ujfYGO/O44f8X05G8ww6cNRkZ6ctnh3WeHZa48lRrWCHhtE2pqesrtByNeC+Wo1wqFncmLqS1s7UE85TmtfoxHeR7ThmisC04x9qDbmywssqSXU7dkpT2evOX1v3sF2PQUGnl+UYz2QvrOIWVp1kJYxLIofjMpnZ6IxmyMH1RHc4q0LLqin7tybTde9NYIziDkjCDOZnZVWSY6TqlHef67pOSkpKjbvXOhE5pk6Omn7tOR3U2CBUrVq1SE1NxePxYDIVFkhOSkqiXr16xjRJSUkB87ndbtLS0oxpjrf8WkVusNPT0zl69KhxMVQUpUZdGKP6TiCq74RQN6OYpo5c2v+3ml9WLeHbPQc5kBnBC+Yo+uTuY0V4A/KskZij4hnSoDbje5xNVJszMdljQ93sCtF1neTkZGrVqlWjjh2A3VfURc93o+hW0rQItJy0Kn8PiuKtEVbDNo3B1/Zg7NvM7DwUFKLsYca1R8tKIU+1AxChV65Yv1v3dm02neRMSTN5eIBc7LiT9p/yx1RZjxEtO418vJ9tFs1zMpoWQAHqenKom5tDn9z96MB2azzvxJ/JAUs06aqNWM1xosUUc8QciUM1o+g6TVwZlWpjQ82bjZViCsd1cPspf+yUpjLXndw8B18u2o7DaqWWxUlTsrA260LD5/4xpqlOn1uWu3oTk+4k1WNjjTuBfhsXEjPk2gotq6bs3xqvoBew/3YO5mdlVZJjpOpUdJ/XtHutE5Fj6iSqwdee00GNDUK1a9cOt9vNpk2b6Ny5MwCaprFhwwYuueQSADp06MBff/2FpmlG0dLNmzejqirt27cPWdtFINUWQUT7Poxr34feGRm8vXw5u48eYnl+Doo1jMbxtbmhZ0/a15aodSipkXGoDhc6VjK1CLSsimcwiPLLzMoFINoebjznyU4lT4kFIFxzETVwEvazRlRo+ZbvD6O6deoPGklcQtUXoy5J+o8vYduURy7gJAJ3UsUzuU41Wk4Geb4gFBpqVDxRA66o+AJ1yM3LIyI8vKx1yYs5U9f56RgkuWFPhzb0s5d/QetydCzp0MACtXu2q1hDAOfeTTRduwaAbHMYOQe2o2saihQoL5evf11ERmYmSoSJ+lYHCXl5mBNbhrpZpYro1I9GC7eQio1NxJG36W/Z70IIIUQNU2ODUPHx8fTr14+PPvqIW265hfj4eL799ltsNhvnnnsuAIMGDeLnn3/mo48+YsyYMaSnp/PRRx8xYsSIE3bHE6HRMCaGxwcN4ofNm/ljxw7OatiQK7p2JSIIIzSJ8jFFxaOmuvAA2Xo4nmwJQp0smqaRlZMHQFRkYR0uLTOF3DjvqHLhuhtb655EdB9S/uV7NJgzGxMQ1b0PEQmRVdLuE8ldP5+IzVvJ1cFNGO6kk9cNsLrz5KSTr3g/oi26B0vd5iRc/mSFl6frOlpyMvGVzGbps3Ytv23bxs569Rjdt2+55z+2YgW23bvp3Lw5CWeeWeF25K6fR6u1YwHQUNiVb6J5yoEqHyzhVPbf3sPMXbIOPT+X5vVUshUL8Z48LLWbhLpppQrv2J+WC5exjgQOq5GkpmdRb896bM27hrppQgghhCijGhuEApgyZQqffvopTzzxBG63m06dOvHggw9isVgAiIqK4qGHHuLDDz/k5ptvJioqivPOO4/Ro0eHuOXieMwmE5d06sTYjh0lXbIaUSPjMKneIFSOFoaWnRbqJp02snLyjJE8oiO9mVCaIxfNlU9eQaAiQnNhioqv0PKdjsIueNYwSyVbW3aW2o2J5l+SAV2CUAG0nHSceLM7rLoH1R4X4hZ5da9fn9+2bWPTsWPku1yEWcp3vOwsKDLbMqFyo+NZG7YlWnER7nGSZ7KyW4nGdWCrBKHKyOPx8NG3f6HrOi3VZJLC65KNt/6YuXbTUDevVGHtz6GZko1V0XDYbOzIs9N8w3wJQgkhhBA1SI0JQo0bN45x48YFPGe1WpkyZQpTpkwpdb6mTZvyxBNPBLt5IggkAFW9mCLjsSpOnEA+NtyZp9qIJdVXRkFXPBSwh3tH/NSyUnAoJvSC8yRcc2GKqtiNvSu/sJ6UxXbyPhbMiY2JJ51d3jXjzs7Ek5NeY2u+VSUtJx0HhZlQakTlgjZVpU2tWtitVnKcTjYcPcqZDRuWed4cp5ODmd5BJVpVMghliquHEh5FvCefgyYr+4jCeXAbEd0GV2q5p4u/Fq9l74FjmHU3o2L28rypGQDxnjzM1TiQp4ZF0qBeY6KOucmzWtmeaqfvxoXEXnx7qJsmhBBCiDKSTvRCiDJRo+KxqU4AdMVKToZkQp0smdneIFSUPdyob+fJSiVXKcxCidBdqBXMhHIVZEKZzCZMZtMJpq465sQm1Fa8QQmPopKrh+NO2n/S1l+daTkZOBTvvrDiwRQZG9oGFTCpKl0LBvb49+DBcs37X6q3C2+ExUL96OhKtUNRFKwN25Dg8Z4bh1Q7rgNbK7XM00Vqehbf/uYtPH5Bt4bYbAqegmB2gicPSzXOhAJo2Kob0SY3DpuN7fmR5G1egu4qf5F8IYQQQoSGBKGEEGViiozDpnq/6CuYSUrNDHGLTh8ZWTkAxETZjec8Wankqd4glKLr2HRPhTOhnAWZUCczCwrAnNiIekoWbjQ0RSHZHS3FyQt4M6G8QSibrqFGxIS4RYW6168PwJrDh9E0rczz7UhOBrxd8aoi09XSoA31CkbIO6racR7cVullng5m/DiffIeLurXjGNw8nBSTt86cTXMTobuqdSYUQNMufYhS3XhUlVQljMM5Gvk7Voa6WUIIIYQoIwlCCSHKRI3ydsczoWNSzSSnZYW6SacNX3e8GP+i5Fkp5BYEocJ1N4qioEZWrG6QM9+bCXUy60EBmOyx1LbbcKreINgR4qQuVAFPTgZOxReEcqPaq08QqkvduphUlSyHg52pZR+gwDdtZetB+VgbtqWB5g3QJpkjcB3YZtROEyXLzsljxbrtAEwaNRAlbT+pJm+duXhPHqboWqhh9uMtIuTqtO+F3aQToXrIt1rZlmcnb8OCUDdLCCGEEGVUY2pCCSFCyxQZjwknqgI6ZpIy89F1XWp3nQSZBZlQ0VGFQShPVmpAUXI1IhZFrVhXOldBEMoSdvI/EmIS6+POdYNmJUWPwXVMglBQUJhc8f5OZMODWo3qZEVYrbRLTGTj0aP8e/AgrWvVOuE8uq4bRcmbRESxZel/uJ2eSrUjP7U+tdwJmHSFdFM47ux0PBnHMMfWqdRyT2V5+U7j79bNGpD9z14jCJWQG8HeiHPIWrg9YB5d18nKyuJwVGq1uN4rKtSLqMOu/AxvcfL8SPI2LoDxD4a6aUIIIYQoAwlCCSHKRI2Mw4ITFR1dMZOWD7ojByUsMtRNO+X5MqGii2RC+brjheluTNEVqwcF4HJ4M5FOdiYU4B3NbK8DiCCDSOmOB+geN3p+Nk6z9yO6ugWhAM5o0MAbhDp0iEu7dDnh9IezsshxFgRAdmez8d/K1/7S8k2onqY0dESwNyyTFD2MBge2ShDqONyewsCfxWzCdWwvKeZwIvKjCMuOZZ85hmPLdxWbz+FwYLPZTmZTjysxvzlRppVk26z8lx5Bzo5/0fKyUMOjQt00IYQQQpyABKGEEGViiorHojhRFR0wkeq24slKRZUgVND5CpPHFMmEyvXPhIqseBDK1x3vZNeEAm9xcpV0AHL0KNxJO096G6obLTcDAFdBj/kw3V3tglDd69fnk9WrOZSZyeHMTOqdoNC4LwuqXlQUer43EBJdK5LY2hUPGmQmZ5OzWifGbfWuQ4mi7YFthHfsV+FlnuqcLm/AWVEUVFXFnbSXVL0WCVl1sek5xNUKI7F9vYB5dB1ysrOxR0YS6kQoZ56LI7uTCbfEEelyk2az4NRV9uRaabhlMRHdh4a2gUIIIYQ4IQlCCSHKRI2Mw6o4UAFNUUjzhKFlp0E1L2J7KsgwglD+hckLM6HCdRemqHolzlsWvtHxrLYQZELVboxFOQxAPhFSEwpvVzwAl68mFBqmalQTCiDRbqdxbCz70tNZfegQF54gCLWjIAjVKiEB5wHv8da4XT3a9WpR4TYc2nGMQ7OjiM/3bqe9RMsIeSfgdnsDgJaCUTBdR/fhVnqj6ibsZNG7fyLxFwRmtum6TnJyMrVq1Qp5d7ycjDx+e28h4WHRWJzh2MK9g2XsyLNzxoYFEoQSQgghagApTC6EKBNTVDxWHKiKjo5ChiccT1bZixKLissqCEJF+XfHy04lV/EGjSI0N2pUZTKhCkbHC0F3PHNiY8Lw1rxyEY6Wk46nIAhzutJyvJlQvppQ1TETCuCMglHy/j106ITT+jKhWiYkVFkh/JjaUajh0URqYNVUDiiRMkLeCbgKglBmswlP+lH25DdDd0Wjo9PKspyw+k1D28ATCI8KQ1UVwi0WrOF1MIeb0IHt+ZFSnFwIIYSoISQIJYQoE9Ueh1V3FdSEAqduIzvlWKibdcrTdb3E0fE8mSnkq95k1nDNhSmq4iOOGZlQIQlCNSGyIAjlwYamq7iTKl8vqCbzBeHcvkwoxVOtRsfz6V4QhNqWnEy2w1HqdPkuF/syvIG1VgkJuKoo6BkRHYYtOoow3U2kx8oh1S6ZUCfgchfUf7OYSdqyjR1aF1AUMiKTachhzNU8s1VVFSKiw71BqLBEIswaLouFfY4wMvZswZORFOomCiGEEOIEJAglhCgTxWTGZgtDV92gKKiKmaQjR0PdrFNeXr7T6EITXUomVLheRZlQIakJ1YhYJQsAt6LiJOy0L07uy4RyFWRCheNGjah+Qajm8fHEhoWh6zprDh8udbpdaWnouo7NbKZhTEyVZUIpikJcg1qEFwShkk12PBnH8GRLhmZpfNcSs6KycvYOHJjJt+TiDDtCOB7vQAHVXERMOGZVJTosgQjVA2FmdBR25NnJ27gw1M0TQgghxAlIEEoIUWZh4XZ01YOqgEkxk3QsOdRNOuVlZOUYfwcUJs8srAkVUdlMqCoKClSEyR5LLZuGBx2XouLQpS6UlpMGeINyAOEWK4qp+pVwVBTFyIZafZwueTuSvdeJFvHxmFTVL/Ou8u8poXkjIvAGoVLN4QC4DkiXvNL4CpPb0nSyUrJwqTrJMYdI0PIwxdVDsVSfEfBKExnr3c9xthiUsAhqRWoA7Mi3S5c8IYQQogaQIJQQosxs4XY0VUNVdFTFQlKKZBwEm68rXniYFYvFe9Ouuxzojhxyfd3xdBemSmRCuRy+7lGhCXTUjY3GobrRUMn2ROA6droHobyZUL4gVGR4WCibc1xnNGgAwLrDh3F5PCVOszPVe51omZCA2+XB4/YGDaxh1kqvv1brltgVN1GalSyTjTxdlbpQx+H2eLDlKVgydXRHDmrELjwmN/GevGrfFc8nItobhIr2mDDH1MFeMEDrtrxIyYQSQgghagAJQgkhyiwsPAqP4s2EUhUzyakZoW7SKS+zoCh5dMDIeN6b+jylMBNKrWAmlK7rVdY9qqLqJybiUD1oqkKGFiXd8XLS0fXCmlAR4REnmCN0OtSujdVkIt/tZktS8Xo8uq4bmVDeelAu47WqCHrG1Y8nOsxGmGZG1VX26FFSF+o4HE4XUZkqqqJQx3KQrPBsABI8eVhqNw1t48rIHus9H8JdKqbY2ljDvcdRstvKsUMHcR3bE8LWCSGEEOJEJAglhCgzmz0aTfWg+IJQ6dmhbtIpz9cdz78rnpblHWksVy2sCVXR7nhulwdd14HQ1IQCqF27Pk7Vja4opOmRp313PE9OBg5dQVcUAOx2+wnmCB2r2UynunUB+HPHDjyaFvB6Uk4OmQVFy1smJOB0+AWhbJUPekbGRRARacesa0R5rOwmCqd0xytVfpYDVQNFVWjGSlJM3utKvCcPc+0mIW5d2dhjvJlQFqeOKSaRHKuNWmYngLcu1IYFoWucEEIIIU5IglBCiDILKxqEyswLdZNOeZkF3fH8i5J7slJxoRrdtbyZUBXrjheQmVIFQYGKSKjbCI/q7RKYpkef9kEoLSedHAr3RWQ1DkIBDGreHIA1hw7x7ooVaH6BqB0p3oBpot1OTFhY4ch4VjOqqlR63YqiEFM7GqvmIdJjZb8ShUu645XK6fRuf1VRIGUPqSZvQKcmdcezF9SEsqkmTLqN1Oh6tAz3Buu35dvJ2yBd8oQQQojqTIJQQogyC7PHoPl1x0vJdoa6Sac8X3e8mMjATKg8tTBrKUx3Y4qsYBCqoB6Uoighy4SKqtMEj+o9lrL0SLScdDw56SFpS3Wg5WSQQ+G+iIyqfiPj+etavz6TzzgDgMV79/LeypVGIGpnQRCqVYI3U8/X9dNShV0/4xvVwVYwQt5BNRJ38n60fMnSLInL6d3+iubG7XGRYfIWIk9w59aY7ni2cCtmi4lwsxmTQ0OJqUNshDebM9llxbFrTYhbKIQQQojjqbIgVHZ2Nnv27GHDhg3s2rWL9PT0qlq0EKKaCIuKRVM1UEBRzOTku8jLd4S6Wae0DF8Qyr8mVHaqUQ8KwG4LRzFX7KbeFxQwW00oSuUzUyrCUrspZrxZdXl436c7aX9I2lIdaDnp5PsFoaIiq3cQCuC8li25snt3ABbt2cMHq1ah67oRhGpZJAhVFSPj+SS0akZ4wQh5R03e48d1cHuVLf9UYgSddRfp5sKC93Fafo3pjqcoChEx4ZhUlWiPCTU8khyrN5jm0RW0bBkwQwghhKjOKvUt8ODBg3z11VcsW7aMPXv2GHVFwPsloUGDBpx99tmMHz+epk2bVratQogQC4uK82ZCAapqQXc7SUpJp3GDOqFu2inLVxMq2q8mlCczxRgZz6a5sUZXYmS8gu5RoSpKDmBObIStIAjlJBxNV3An7cXWtFPI2hRKWk46ubp3/yro2GNiQ9ugMhrSqhUeTWPG2rUs2L0bHdhT8IOULxPKFYRMqFrt2hKuf49ds3BA8QahnAe2YmvRvcrWcapwFXTHUzwOoytepObEpoA5oUEom1Yu9phwMpOzScDGEZOFTKv3vbh0FS03E13XQxZUF0IIIcTxVSgIlZ+fz0svvcQvv/xCjx49GD16NN26dSMxMZHo6Giys7NJTk5m7dq1LFmyhAkTJnDBBRdw1113ERFRfUf5EUIcX3h0PJ6CmlA21Tty17FDhyQIFUQZWcUzoTS/TChvUfKKB6F8haKrMihQXiZ7LBEmbzucigknYad1XShPTjp5eM8vEzoWe2xoG1QOw9q0QdN1Pl+3joW7dwNgMZloEhsLgLMgE8dahfXHYurVIsqqgg5ONQZNR+pClcLlKgxCpfjqQbnzMCc0RDGFpjtuRdhjvN8lozUzitlCpjkMcOLSFdA86I5clLDqXUtNCCGEOF1V6BvHxIkTadKkCZ999hktW7Ys9npsbCyxsbG0bNmSsWPHsnfvXt5++20uv/xyvv/++0o3WggRGmFR8WiqBwCbyXuTnHT4MNAthK06tWVl+wqThxvPebJSCkfG01yo0RUbGQ8KM1OqMihQEbERJnKydFyYcOoRuI6dnkEoXdfRcjLIoxYAZl1DtVf/7nj+LmrbFo+m8dWGDQA0i4vDXHC9MI63Kgx6mkwqtWNNkAZhWhhJhBF5YGuVLf9U4nZ5r9+KO48UqzeQk+DJxVyvZnTF8/GNkBfhVlDCLGRavEEot+7NftJyM1ElCCWEEEJUSxUOQo0dO7bM0zdp0oTnnnuOX375pSKrE0JUE+ExtdAU702MRVUAhWNHjoa2Uacwl8tNXr63YHdAJlRWKnkFQaiIShQlh8LMlFAVJfepFRVJWpIbl6Li0MNxJ+0NaXtCRXfkgsdFvuIN2niDULGhbVQFXNy+PQDfbtpE78aFo64ZNaHCqzbo2bhBDEqqty7UTj2GhpIJVSJjdDxXLmkmb02oOE9+jRkZz8c3Qp7VCURaSLdEAJm4dW+pUy03A+Lrha6BQgghhChVhe46jheASk9PZ+PGjZjNZjp37hzQ/e6iiy6qyOqEENWEOToBRSkIWqg6qmLm2LGkELfq1OXrigcQ7T86XnYquYr38h2uuVCjqiATKoTd8QBqx8WxUfHgwkS+HnHadsfTcjMAyCv4eLbonhqXCeVzcfv2XNimjZEFBX6j41Vx0LNWswZY1+8mUrOyV4nCdWQXmjMf1Rp24plPIx5fJpQzmxRTYSZUTRkZz8eXCWVy6CiqhUyzjXBF8XbHw5sJJYQQQojqqUq/Ba5YsYJ77rmH+vXrk5OTg9Pp5LXXXqNVq1ZVuRohRIio4dGYKRhNTdExKWaSktNC3KpTl68oucViIjzMajzvyUohX/WOBhWhuypXE8ooFB3aTKh6tWvjUJPRFAvZmh130u6QtidUtOx0APILCpObdQ2TPS6ELaoc/wAU+I+OV7VBz4TWLbDqO7B7rBxQI0HXcB/5D2vjDlW6nprO7fKADoorh1SzN5CT4MmrMSPj+fhqQoWZzZg9ZhQFHFYLqsOJRy8M5gohhBCi+lErMlNWVlaJz7/xxhvcf//9zJw5kx9//JHzzjuPF154oVINFEJUH4qqYrVY0BQPJhVUxUJKmvziHCyZRj2oiICRnrSsNCMTKkyrXGFy35Dtoc6EalC/EQ7Vg64qZGl2tJx0PDnpIW1TKGi56QBGdzxrDc6EKolvNMaqLoRfq0MnwnQ3Kgopijcz0Cl1oYpxuzzomhtF8ZCtegPb8Z48LLVrVnc8i82MNcyCqijEm8JRAYfVG5j36IpkQgkhhBDVWIWCUJdccgn//PNPsecPHDjAgAEDjMfnnXce27ZJXQYhTiU2qwVN1TAr3u54Wdm55DucoW7WKSnDCEIV1oPSPS603Ay/mlCV644XrO5R5ZVYrwku1YWmKGRr3vfrTtof0jaFgseXCUVhJlRNrAlVmmBlQllj4gizOADIUbxBWecB+f5RlMftQfe4camFQe04Tz7mGtYdDwq75NVSwlBMZvJt3qCaS1clE0oIIYSoxioUhLr77rt54oknePzxx8nJyTGeb9KkCatXrzYer127lsTExMq3UghRbVgtNjyKB1UFVTGhu50kp8qvzsGQWdAdLyaqsB6UXpAdlKv4RserZCZUkDJTyiuuXhM8Jhe6opCt+4JQp19xct/Ns8OXCYWGYos43iw1isvhC0JVfdAzIcr7vwfvHy7JhCrG5fKA5sZp8n79i/E4sJjNmGLrhrhl5RdREISK0cyYzGYcNm8mlFsyoYQQQohqrUJBqIEDB/Lll1+Sk5PD+PHjWb58OQDTpk3jvvvuY/r06UybNo133nmHqVOnVmmDhRChFWa1oakeUCDSpKC7nCSlyq/OweArTO5flFzP9tbgMjKhKlmY3OkLCthCHISKq41m1gHIwY6uK6dlcXJfTSgHBUEokxrQFbMmc7s8eNwaAFa/GmdVpXH9SAAsegQ5mgmnjJBXjObW0D0eXAVBqHhPHpbERihqhb4OhlRkrPe6GOkxoZrN5FslCCWEEELUBBX+KTIuLo7nnnuOP//8kwceeIBBgwZx2223MXPmTJYsWYLT6eS2226jRYsWVdleIUSIWa1haKoHDwpRJpVkt5NkqQsVFL6aUCVlQuX5RserZGHy6lITymY2U1BrHQcWnNhwHTsNg1C+TKiC34jCzKbjTV6j+EZihOAUwm/ftjGzth4h0mNjF1F0OrQD3eNGMYW2q2l14nF7M6EcfkGomtgVDwozoWxOUM0WHFZfdzwJQgkhhBDVWaV/+hoyZAhfffUVSUlJTJgwgYMHDzJ69GgmTJggASghTkG2sHA0xYOO4s2EcjukO16Q+DKhovwzoXJSgSKZUJEVC0JpHg23s6A7XohrQimKgt2qoqHjwIRDjzgtu+P5akI5CoKMNvOpE0DxZd0BWIKQede4U1vvaIIo7KYOeFy4jp6eoyyWxuPR0D1u8guCmwmeXMyJNWtkPB97tDcIZXboKGYLbqsZj6IU1ISSzyQhhBCiuqrQt1uHw8GHH37I8uXL0XWdXr168fTTTzNnzhzuvvtuLrjgAm6++WbCwsKqur1CiBALC7OjqeloipkIk4rukO54wVJaJpQG5KkFmVAWK6q1YtdaXxYUhL4mFEBsRDgO1YMTFacejvvY6ReE8o2O5yyoCWWzhH6/VBWj/pjVjKpWfRfDyOYdUPgNiOCQXgfYhuvAVqz1W1X5umoqza2Bx02eyXt81cSR8Xzssd4glOrUMClWFHJx2Kze7nin4ciaQgghRE1RoUyoF198kb/++otLL72UyZMns2rVKh5++GEuuugivvjiC/bt28fEiRNZv359VbdXCBFitvAINMWDhkKYqoB0xwuazCxfEMpvdLzsVPKVwt8PoiKjKrx8/yBUMApFl1d8VCQOxY1LUcnXI07vmlAFQahwa9XXTgoVYyTGIAU8TdG1MJm850w63jppTilOHsDjcqNrGrkFXRRrcnc83+h4iqJQS7GiouOw2qQmlBBCCFHNVeiuY8GCBTzyyCP06dMHgLZt2zJixAgyMzOpXbs2r7/+Oj/++CO33XYbF198MbfeemuVNloIETq2sEg8qjcIZVPN6B4XSSnpoW7WKcfj8ZCVkwcUz4TKVQtv4u326Aqvw5nvBMBkVjFVg9pDtWLj2a8exIkJJ+FouRl4ctIx2WND3bSTxlcTylVQmDysoNjyqcAXhApmwDMy3E1+DuQTA4An9XDQ1lUTeRz56Ao4Td5MtARPHubaNbM7nslsIsxuIz/HQW01DEWBfJtNuuMJIYQQ1VyFMqFUVcXi10UgLCwMXdfJzc01nhs5ciQzZ85k2zYZnUaIU0lYRCRaQRDKonpvlDPTM3D41XsRlZedm4+ue0eLi4n0y4TKSSNP8V5/TbpOeGRchdfhy4QKRn2eiqhbuw4OxYNbUcnXvIG30y0bSsvxBqGcivfjOdx26nRrdwU5EwqgTpSn4K8odB080i0rgOZwoKkqKDqKrhPrycdSQ2tCQWGXvFg1rCATyiqZUEIIIUQ1V6Eg1MCBA3n99ddZu3YtO3fu5Nlnn6VZs2bUrVs3YLp69erx9ttvV0lDhRDVQ5g92tsdT1EwFXQL090O6ZJXxXxFyRVFIdJeGIjQs9PIVf1GxotOqPA6CjNTqkcQqk69RuSrbjRFIVv3Bt5Ot7pQvlo2vkyo8FOotqLTNxJjEIOeTRO8X2t0rOTr4VIbyI+u63icLjyqCmjEavmYbeGo0bVC3bQK83XJiyYcBXDYrJIJJYQQQlRzFQpC3XrrrXTr1o3777+fa665hpycHF588cWqbpsQohoKj4xGUzU0FHTMRJvc6C4pTl7VfEXJo+zhqGrhpVrPSTcyoSI0F6aoio2MB/6ZUKGvBwXQoG49nCYNXVHJ1gqCUKdZJpSnIBPKVZAJFRFhP97kNYrrJAQ929eLwlkQJN+j1UXLTgvaumoat9sDbpc3E0rVSHB7u+IpStUXiT9Z7DHejElVs6EqOh5V9WZC5WUamaRCCCGEqF4qdOdhs9mYPn0606dPr+r2CCGqOWtEtFGYXEchzqxzVIqTV7mMrBwAov3qQQHoOankFdSECtdcmKIqnwlVHUbGA4gNC8NjBU1VyHVHoOvgOo2CULrmQc/znkeugsLkEeGnThDKyLwLD97x1ighnjw1A6snnD16HTplJwVtXTWNy+1B8XjQVDMoGvFaHpbEmjkyno8vE0p3W1DACEKhedAdOShhkaFtoBBCCCGKqVAm1NSpUzly5Ei55klKSuL666+vyOqEENVIWHgkmklHK/j1PNaso7udJEsmVJXKMEbGKxqESievoDtehO5GrUwmVH5B96hqMDIeQJTNhm5V0BUFl27Che206o7nK0oOfkGoSox+WN0YQc8gZt6ZoxOw6PkAJBGJlp0atHXVNG63BzxubyYUekEmVNNQN6tSfDWhPC4TKt7PJZfu/WySLnlCCCFE9VShIFTnzp259NJLeeONN0hOTj7utOnp6bz77rtMmDCB9u3bV6iRQojqw2Y2g8WCpni7OsSaFXSXg+S0rBC37NSSWZAJFRPlV5Rc80BuBrkF3fHCqioTqpoUJo8JC0MJM6Mp4NRVHHrEadUdT8tON/52FXTBtJ+CQahgdsczRcYRrnlHfcxQwtFyMtA1LWjrq0mcLjeKR/PWhFJ14mvwyHg+vkwodBNmTUVXVdy699zxFfkXQgghRPVSoZ8jp02bxjnnnMO7777LjBkzaNOmDd26dSMxMZHIyEhycnJITk5m3bp1bN68mXbt2vH000/Ts2fPqm6/EOIks5pMKBYrHsV7YxdlAtxSE6qq+TKhoiMLM6G07HTQdaM7XqUzoRzVLxPKEmbDoXjIx4RDDz+9glB+mVDugt+IIiNjQtWcKufLvAtm9081MhYVNzrg1s2ga2h5mZjssUFbZ03hzMkAXS8YHc9DvKfmd8cLjwxDURRMZgvhuokMRfPLhJLPJCGEEKI6qvCdR/fu3Xn//ffZtm0bS5cuZf369axZs4bs7Gzsdjvx8fH06tWLO+64g44dO1Zlm4UQIWQzmVDMNtyqNwgVaVLQ3U5SpCZUlfIVJvfvjufJSgEgt2BUwiqrCVVNMqFsZjP28HAcaj4OxYSTcLTcQ3hy0k+LIIKnIBNK0ykYwQzsMXEhbFHVOhmZUGpkHCpuPIBW0KVRy047LY6fE8k7uh8UE7qiADpxnjzMiTU7E0o1qUREh5GVa8WmWdBUp7cmFNIdTwghhKiuKv3zd5s2bWjTpk1VtEUIUQNYzWYUs9UIQkWYVXSnk/TMHJxOF1Zr9Qho1HQZvtHx/DOhsrz1bfKNTKjKjo4X/KBAecXao8lXc3BiIl/3vnd30r7TIojgy9xw6Spaweh4kTEV37/VTeHxFrzMO1NkHCoebxBK965Hy0kP2vpqkrz0FHRFQQF0VceuuzDF1wt1syrNHhOBKSmDMM2Mrrpw6AXBRwlCCSGEENVShWpCCSFOX7aC7ngu1VsTyqKY0d3eGix5Dmcom3ZKyfJlQkUeLxPKjRpZ8SDFySgUXV4JcXE4FDcuRcXpC0KdJsXJtew0ABy6tzg7ikJkRMQJ5qoZ3C4PHrc3cG0NswZtPao9FhPebn++TChPwXY93eWlpRRkQYGuaJh1DVNkzc+0s8eEo6oqYbr3uHIUfLWVIJQQQghRPUkQSghRLlaTCcyFQSgdC7rbAYDL5Qll004Zuq77jY5XWJjcN9KXURNKVVBsFQ9SFNaEqj6ZULVi43CYPDgLakIBeDKPPwDGqcKXCZWDd38oioo9zBbKJlUZV0HAE8ASxEwobxDKex3SCpK9NQlCAZCfng6Ago6Khjk8CsUcvIDgyWKPDUdVlMIglK8bptSEEkIIIaolCUIJIcrF1x1PUz1oKN4glMt7g+lyu0PculNDXr7TO5w6gYXJPQXd8XILglD2CDtKQWZDeem6bgQGqlMmVGJUFE5Vx62o5BVkQvmCb6c63+h4eXhvolFVok6RIJTT4ReECmINMkU1YTIV1ATydcvyG3XwdObITDcyocy6G1N0xevJVScRMd4glE33HlcOX/BRMqGEEEKIakmCUEKIcvF1x/OoHjRFwY0VfJlQbsmEqgoZWTnG3/6FybWsFHQgT/HebEVGRFV4HR63B03zZrNZw6tPJlTtmCgcZg1NUcjR7Oh6YfDtVGdkQhXUMlJUlTBL9dk3lWGMjGc1o6oVC5yWldXi/WqjG93xTo/j50TyMzPRAQUwU7lBDaoTe0EQyqpZQPfLhMqRTCghhBCiOqo+P39XkK7rzJo1i3nz5pGSkkKdOnW46KKLGDBgAABOp5MvvviCf/75h7y8PNq0acOUKVOoV6/mF+MUIhSsBaPjaYoHHW8QyqK70DUPLpdkQlUFX1e88DArFkvhZdqTlYpTMeEpyGaIjIyu8Dqc+YX7qrqMjgeQGBWJy6SjKwpOzYwb62kThPKNjpdf8NGsqioWkymELao6Rv2xk9D102wxQz74fmeT7nhezpwsUOLQFR0LGmolBjWoTuwxESiKggkVq65KTSghhBCimqvxmVA///wzP/zwA1deeSVvvvkmw4cP5/3332f58uUAvP/++2zevJmHHnqIV199lbCwMJ588klcLtcJliyEKIk3CFXYHc+NFZOio7udkglVRTILipJH+9WDAm8mVJ5SGJSKjIqt8Dp8XfEURalW3fFiwsLQrQqaquDSFRx6xOnTHa8gEyqvIAhlVhVMao3/mAYKg1DBHBnPx2b1rcOXEZMe9HXWBPnZOeiAjo4FzymTCRVmt2Iyq966UJoZp9EdTzKhhBBCiOqoSr4N/vvvv/z5558cOXIEpzNwdCxFUXjnnXeqYjUl2rx5Mz169KB79+4A9O/fn7lz57Jp0yaaNGnCokWLeO6552jcuDEAN9xwA9dddx3Lly+nT58+QWuXEKcqk6pisthwKx40xYpbt2JRdNxup9SEqiK+7njRkeEBz3uyU416UIquExVV8ZGtfEXJzVZThetKBUO0zYbFYvbWhdIVXNhOm0woLcebseOrCWVWT40sKCgMep6MTCirraDYtu4N4MnoeF6u3Bx0RUFTdCy6dsrUhFIUhYjocEyq6g1CKQWZUHmSCSWEEEJUR5X+ifW7777j+uuvZ86cOeTk5GC1WgP+WYJcz+Lss89mw4YN7N+/H/AGpfbt20fPnj1Zv349cXFxNG3a1Jg+MjKSli1bsmXLlqC2S4hTlaIoWG3haKpmZEKZFQ3dJZlQVSWzhJHxALTMFPILMqHCdE+lbiILM1OqT1c8KAxCuVQFl67i0U2nTyZUQQ0b3z62nCJZUABO30iMJ6Hrpy3cV8zdV5hcglAAzpw8QEFXdKy6B/UUyYQCsMdGFGZCGaPjSRBKCCGEqI4qnQk1c+ZMBgwYwOOPP05YWFhVtKlc+vfvz759+7jzzjux2Ww4HA6mTJlChw4dWLlyJXXq1Ck2T2JiIikpKcddbnJyMqmpgTc+Doe3+LKu6wH/C1FWp8qxYwsLJ1Px4EFB01XMioLuduB0uSr13nQddBRq6ubxtb2y+zfD1x0vMiJgWf6ZUOGaCzUyrsLrcuZ5s1bNVnO1Oh6jbDasVjMeRcehq2iY8GSlVriN1e2YOt4x4inoNpZfUJjcaq66fRPqa4/veLOEBf94Cwv3fhfRUdF0BU9OeoXWWd2OndKU9brjdDjQFdDRsOgaamR8mbZLqI+dsrBHh6GqKuEuc2Fh8tzM47a5puzfmsy3bYtu46r6rAw2OUaqTnn3eU247lSEHFMnR02/9tQ0FelRUekg1LFjx3jggQdCEoACmD17NgsXLuTmm2+mefPmbNy4kZkzZ1KvXj3y8/NLbFdYWBhpacf/ZXTevHl8++23Ac/Vrl2bkSNHkpGRgd1uP2EgS4jS1PRjR/doeMwYw31bVBPOvFySk1NJTk6uxJJViKwLWtW086SLrAtuoFLbAA4dOYbD4UDR3cb21DUNLSuVPFtdAMJ1N7lYcVVwXcnHUnA4HLg1WyX3WdVyeTyoJhOaouPEhIYJLTuNpKSkCnYbrGbHVCnHiK7rRiZUXsFNtAmlyvdNqK49aSnpOBwOHK78oB9vJrN3++kKaJhwZ6ZUcJ3V7NgpTRmuO7rLgdvlAbM3E8qie8jBgrMc26U6f265FRcKEKaZcRVkwLmz00+w32vI/j0FZOhm8L/nq6LPyuCTY6TKVHCfV+frTsXIMXUy1dxrT82SmJhY7nkqHYRq27btCQM6wZKbm8uMGTOYPHkyffv2BaBhw4akp6fz8ccf0759e9wl1KhxOp3YbLZiz/sbOHAgXbt2DXjO4XBw9OhRYmJicLvdJCQkVKtaKqL603WdlJSUGn/sREdGctRiQaMgCKWYMaNht9upVatWhZfrTj+GJ/0YpuiKLyOUPJnJmGJrY46tXbnlaAo2m41G9esa29OTnUa2rgVkQsXUb0JEBbf3sbB0bDYbMfExldpnwRBtt+MhE4diwqObQfMQH2HBZI8t97Kq2zFV2jGiOXLJdnuzhRwFH83htrAq2zehvvZYTPuw2WwkJMYH/XiLjU8AstBR0DBBbkaF1lndjp3SlOW64049jFs3eQuTKxoW3UNs/WaEl2G7hPrYKYucug7MZgtmXSWnoCYU+VkkxMejlNKttabs35pM1703gTGKG/9Dp6o+K4NNjpGqU959XhOuOxUhx9TJUdOvPaeDSgehbr/9dp5++mnatm1Lw4YNq6JNZXbw4EHy8/Np2bJlwPOtW7fm+++/p0+fPqxfv77YfElJSbRo0eK4y65Vq1axL63p6ekcPXrUuBgqinJKXRjFyVPTjx2byYRitYLiDfJaVFPB6Hhapd6XooCCTk3dNL62V3bfZviNjudbll5QFylP9V62I3QXpqiKfznzFSa3hVmr3bEYb7eTpWQYmVAAenYaSmT5C7FXt2OqtGNE96tfk19wE221WKp834Tq2uNyFNYgC/b6I6Mj8Q9C6c5cdJcD1Vq+jO3qduyUpizXHS07FY9uQlcKMqHQMMfUKte+qM6fW2arGZPJhAnVqAmFroMjByUiusR5asr+rfH0gm3tt52r6rMy2OQYqToV3efV+bpTEXJMnUQ1+NpzOqh0EOrtt98mLy+PcePG0bx5c2JiYgJeVxSFN998s7KrKVFcnPeG5MCBAwEBsH379hEREUGHDh348ssvOXLkCHXreruw5ObmsnPnTsaMGROUNglxOrCZzShmKyjezA0TZnA5ZHS8KpJZMDpeTFSE8ZxvhLg8pTATqjKFyV35BQFEW5UMklqlEqKiyeAgLlQjCOXJTsVC8xC3LHi0gnpQUFgTymYLTTf3YDCOt5NQCD8iNhY4jK7gzaRTvNtXtdYN+rqrKy0rBQ8mbz0MxVsTynQKFSY3W0yYVBMmXcHlN+aOlpuJWkoQSgghhBChUem7D5fLRWJiotEXsKTub8FSq1Yt+vfvz2effUZERASNGzdm8+bN/PDDD4wZM4Y2bdrQoUMH3nrrLW644QasVisff/wxLVu2pGPHjietnUKcaqwmE4rZiq7mAiZMqhnN7cQto+NVmtPpIr8ga8R/dDytWCaUG1NkfMXXUzA63skICpRXYnw8OxUdj2rCoXnfr5Z1ao+Q5x+E8g0xH3YKBaFO5miM9ug4NHRAwVXwNUfLToO40zcI5clMwV0QkNPx1oRSK5BZWF2ZLCZMJhOqruBRTWg6qIqMkCeEEEJUR5UOQr3//vtV0Y4Ku/baa/npp5945513SE9Pp3bt2lxxxRUMGjQIgDvuuOP/2XvvOMmqMv//c26s1LmnuycwmTgzzIBDUkBQFBQRQRADpgXRYdFV3F386k9cXdh119VFkV1FETOoBAMILNjAMORhIpNz6unc1V3xxvP744aq27mrqrvurTrv14sXU7eq7j1d59xzz/3cz/M8uO+++/CVr3wFHMdh9erVWLNmTVnbzGAEHVkQQEQZJjEA8BAID+gqc0KVgKFkxv13bSzPCTVkJedMO04omCDhmoKP44TjSSH/OaFaGpthgMIkBBlTApBzglUqRp4I5eSEqiQRKheON/3jLVrbCJNQcJRAhXW+mKny5K70C4bHCUUhSyEQ3n/nfqEIIg9BEMCDwOQIdEogEQozPVjupjEYDAaDwRhG4FcgoijimmuuwTXXXDPq+zU1NfjiF784s41iMCocxwllcpbziSOClRNKY06oYhm0Q/FEkUc4JLnbDdcJZd1UR0PhomLafe2EqomBcpYIlTJtESFZ2SKUUxkPgJvTplLC8XTNgKFbpYCkvDE9XUTqGmGAQgCQobaImaxuEcpM9FmhrQQAMREKRyf8TpCwckIJICCg4KFRDhIM5oRiMBgMBsOHlESESiQSeOCBB7B+/XrE43E0NjbiggsuwLXXXgtJmv4FJ4PBmFkkngcECQaxRCeeiKBakjmhSsCQk5Q8FvGITKbrhLKm7WiRN5GuE8qHOaFqZRngCSjhoFJLhKp0J1R+OJ5CeBCOQ1j0n0BYCJoteAKAOBNOqFgtTGIClEfWcUJVuQhlJOzE5LYTSqwwEYoXefCCNbYIx8Gg1tzJRCgGg8FgMPzH6HVrp0Bvby+uv/563HfffaCUYunSpTBNE3fffTduvPFGZDKZiXfCYDAChRWOJ8HkLHcDR3hQXYGqMRGqWNzKeDHvTeJwJ1QsGivqOH52QtWGQqC8E1ZjuYIqPyfUMCcU4SAL/uubQlCVPBFKnoGcULIE09ZvM1QGABjJ+LQf18+4ickJAYWJUBGhvH7ESUwOACACdCZCMRgMBoPhW0pSHU/TNPzud7/DwoUL3e2HDh3CzTffjPvuuw+33HJLsYdhMBg+QuQ4EEGCbotQhIgApdCy6TK3LPg4lfFqY2HPdicnVMZ2QtVEC6/4ZBomdNVxQvlP6KiVZYAjoITAsC9TRqWH46Xj7r9V8ADHISz5z6VWCG5lPEkAx01/WeSwLMHgCGAAWcKcUICVE4rCCu+kHIUcrSwRihd5CDxn1eLmeKiGI0LFy9swBoPBYDAYIyjaCfXiiy/is5/9rEeAAoAFCxbgpptuwtNPP13sIRgMhs+QBQFEkPNEKOtmWUkmytmsiiCRstyj+UnJASsnkgECxa6OF4vVFXwMTc051kSfhuNZTijOquiFyndC5Tt1NMIBhENIrIxw9pl23UmiAEooAEChTIQCLBHbpDwsgxBFKFr4/OFHeJ4Dz3EgICDgoVNrecucUAwGg8Fg+I+iRaihoSEsWrRo1PcWLlyInp6eYg/BYDB8hsTzIKIInbNu9Dg774qaYiJUsWTt0KWQ7BUgjESf64ICgFhNfcHHcJwpgH/D8cBbTgbFHluV74TKheNphAchBGHJf31TCI4INVOVGDmOc8PxnOp4+dUHq5FcYnJiJSavMBEKsNxQhACEY+F4DAaDwWD4maJFqKamJhw+fHjU944cOYKamsqyfDMYjJwTSrWdUNQOeVHTyXI2qyJw8mrJw0KxzES/mw8KAGJ1TYUfwxYFOJ4DLxR9GSg5NZIECFZ+lyyxq5vZ4YiVSn5ico1wAMdXjAilzbATihBiVYEDoNnhnFXvhLJFKGqLUHIRIrZfEUQeAAEhHBOhGAwGg8HwMUXffZx//vn4yU9+goEB7wKvv78fP/nJT3DuuecWewgGg+EzJJ4HESRothOKwFr8q5lUeRtWASiqdcMu5wkQlFIYiT6kbRFKpAZCtYWLUG5lvJDoqcDnFwSeB89blyfNzelT4U6olNcJBUIQqZDqsqoy8/nHiL26UWD9htUsQplKGlRJg4IDBUAJRaimodzNKjmCZDkICTiobjje4ATfYjAYDAaDMdMU7Y2/6aab8MILL+ADH/gALr74YrS2tqK7uxvPPfccJEnCmjVrStFOBoPhIyTeuknWbKGEIxQc4aGmmQhVLI4IJYp5IlQmARg6Mrw1ZYdNHXwRIpSbo8eH+aAcRFEAQKHblymqpGGqWXBSqLwNmyZGOKEIh4gPk8YXguaG482kCGWJq5qdU6yaw/GcfGoUPCgsJ1S4AkUoURRsEYpnTigGg8FgMHxM0XcgjY2N+OUvf4kf//jHePHFF9HX14e6ujpceOGFWLNmDdra2krRTgaD4SNk3gqVUkNW+XMCgCMC1GymjK2qDFR1ZDiekw/JcUKFqQYu1ljwMTTFEaH8K3LwkgBAg5l3mTKT/eAa55SvUdNIvhNKJzwIx1WOEypji1DhGRxvdk4xvUqcdOPhzB8GOIAAlJiQixCx/YooWQ9HmAjFYDAYDIa/Kclj8KamJnz1q18txa4YDEYAkARr6tDlMHiigyMiOCJCzaTL3LLgo2gjw/GcfEhOYvJIkU6oXDiej51QkgRLhOLdbUaiH0IFilDUNNywIYMChuuEqhARSpl55x1nC+VudcVUHNQ0QTj/5UCbbpz5gzqFDQhFuLa5jC2aHiTJCi/m8qrjGSkWjsdgMBgMht+ovtUYg8EoGsm+wdOEEASoIKDgIEBTsmVuWfAZLSeU4+JwEpOHzeKcUGoZwqOmimC77AxwMB1XQ6Iy3Sz5bg2dcjA5AhAOUUkuY6tKRznGG2cntnfCOUEpzEx1umLMRB8otcLxAACEIlRb+PzhV0RJcHNCacwJxWAwGAyGb5nyY8mvfOUrmDt3Lj7/+c8DAL75zW+O+3lCCG6//fbCWsdgMHyJE46niyGIRHXD8bQsE6GKRR1FhHKcDGk7tCgCA1yk8BLrWgByQsnhMADAJAQmeHDQ3bCiSsOTD4oSmIQDx3EIV4gTSstazruZqo4HAJzIAzBg5DnpzOQA+Gj9jLXBL1iV8QBw1m9BRB6yWBljKx9JEgBCwNGcCEWziap1wDEYDAaD4VemfAdy9OhR8HxuUbdly5Zxqyv5sfISg8EoDscJZQoSOGh2YnIBqqKUuWXBx3FCSaI3FxKQc0JFJKmomyq1DKLAVBElCToAE8QOydMr1wmVFzKUNTlQYpWZj4WYE6pQeFEAoMLw5BQbAFoXzVgb/IIx1AfN5NySgUQUIOat4yoFSRbscDwOKrX/PkpBswmQIkR7BoPBYDAYpWXKItSvf/1rz+uHH364ZI1hMBjBwMkJRQQJhOjgYDmhFDVR3oZVALnE5KM4oTjrd4/KxVWIcxKT+zkcT5IE6ITkiVCWo6MSyXdCpZzLMuEQC1eGCJUbbzPnvONlCUDaI0JVa4U8M9EHleZ+B17gwVegM0h2ckJRDkpetgkzPVSUc5TBYDAYDEZpKXoVsmHDBmTHCMHp7e3Fnj17ij0Eg8HwGU44HhFlEKJZOaGIAE1VQSktc+uCC6UUqjZShHKdUHY4XjQSLeo4rhPKz+F4kgDAEqEMJ7l0hYbj5SdPztiiCcfzCAn+7Z/JomsGDN0EAEihmQsBE+zzxxwWjleNGIk+qJQHtZ3pko+rYhaDLIsghAMPAoXk9TvLC8VgMBgMhq8oWoT63Oc+hyNHjoz63tGjR7FmzZpiD8FgMHyGE44HQQI4HYQAPBFg6ioMXS9v4wKM44IChjmhBnsAABnbCRULFydCaW61Mv/ejIYkEZTkckIBVnW8SsRM5cSRDKwy8xzH5c6zAOPkHwMAcQadUIJgi1CUiVCOE8p5PCD7+LwvhpAsAhwBTwmy+eJjmlXIYzAYDAbDTxQtQlFKR837pGkaXnvtNZimWewhGAyGz3DyiRBBAnXD8awbG2WoMoWCmcDJBwV4RSit5zCAnBOqtr648upBqI4XFkWYxMoJ5SSXroacUGlYbg6O4yoib4+q5IlQMyh+CCIHEJKrCAfAqFIRyhjqg0atpN0AIFdIrrHhWE4oAp5yyHrCMJkIxWAwGAyGnyjoseSvf/1r/OAHPwBgJR7/6Ec/OuZnr7nmmsJaxmAwfAshBBLPwxAlgBjg7HA8AMj0dyPa1FrmFgaTfBFKknLTs951EACQthOT1zTPLfgYlFJoiuW4mskcPVNFFgUYHLw5oSo0HC8/J1QWPMBx4DlSEXl73Mp4kgCOm7lCJaLEIwOvCFWtTigj2e91QtmVJysNURbccDyVheMxGAwGg+FbCroDufTSS6HbITf/8z//g+uuuw5NTU2ez4iiiMWLF+O8884rvpUMBsN3SDwPRQqDEisczxGhsl2HgRNXlLl1wWQ0J5SRHICZGgAFkLV/45qWEwo+hqEbMA3Loern6niuE4oQmE5OqCpwQmUgAISDyAXfBQXkXHczPdYkUbSdUBxMSsARWpVOKEopzKE+aLQBlBBQUIRCkXI3a1oQRB4cIeDBQQEToRgMBoPB8CsFiVCzZs3Cpz71KQDAPffcg/e///048cQTS9kuBoPhc2RBQFIMwZR4kEyeE6pjf5lbFlwcEUoUeTfMWe8+ZL1HeJj2trq2hQUfw3GmAP5OTB6WJJgcQPPC8SrVCWV4nFBW2JTIB98FBeSHfs7sWBNFAQQAhZWcnIPucZxVC1RJg2pZ6JQHQECJCamCRSieEHDghiUmZ+F4DAaDwWD4iaJXha+//nop2sFgMAKGxFsJlEljC7jBnBMq3XmgzC0LLqNVxtNsESpNctvq5ywu/BhlytEzVcKiCJMjnnA8MxkHNU2QCghTyyf/JlkBB8LxFZGUHMglJp9xJ5RkzU8GITAgQIBeleF4RqIPAKBSO9E/KEKRWJlbNT3wIg+Os3JCqcwJxWAwGAyGb5myCLV9+3bEYjHMnz8fANDZ2Tnhd9ra2qbeMgaD4Wucm2TS3AIcMMEBIOChdB0qb8MCjOOEyheh9G5L1MvY+aA4QUI4Vl/wMZx8UDOdo2eqRCQrHI8SkqtwRk2Y6Tj4WGN5G1di8sWRDLGcUJUiQqlO/rEZFjxlWQJAQD05xapPhDJtEUq3qy5SQiGHK1OE8oTjsZxQDAaDwWD4limLUDfffDMWLVqE+++/HwBwxRVXjFodL5/XXnutsNYxGAzfIgv29NHYCuC4nReKR6bzcFnbFWQcEUrKd0INS0oelkMTzrnjUS5nylQJiaKdmBwwaO5SZSb6K0+EynNCZe2cUHKliFCZ8lRilCVLzDNhi5gEVRmOZww5IpSVmJwSCjlSU95GTROCKIAjHAgIE6EYDAaDwfAxUxahvvGNb6C2ttZ9feedd5a0QQwGIxg4Tg3a1AbgODhQEMIh09cBauggvH/zDfmV0Z1QBwHYDhkA0SLzuahZ/1fGA4BoSIbJEYAQaHmhNUaiH+LsMjZsGjCTcfffil0dT6yQ88cRPaXwzIpQoTwnnWEvdao5HE+nPChHYIJCCkXL3KrpgbedUAQEet7yluWEYjAYDAbDX0x5lXvxxRd7Xr/73e8uWWMYDEZwcEQos2E2OPIGCLHC8XTdhN57BGLrojK3MHg4OaEkMTc1O04oJxwvUqSLwa1W5uN8UICTmJyAwspn42BWYHJyjxOK8CCEgyxUiBNKccbbzIpqYVuEys8pRtUMTDULTgrNaFvKiZkvQoEAHM25WCsMQeTBcxxAAB15cwYToRgMBoPB8BVFZ3dVVRXZbNazbe/evXjwwQexffv2YnfPYDB8inMjY9bOAg8dHCg4wkOnBNrxfWVuXTDJKl4nFDUN6D1OYnLbCRWrK+oYbk4onzuh8nNC6XnheEaiskQoU82Aaor7WgFvheNViFCQq443w+F4ggCDs6rjecI5qywkzzlfdCoABKA8gVQhY2s4vF0dDyAwSb4IxcLxGAwGg8HwE0WvRNasWYPly5fjS1/6EgDgzTffxE033QRN0yAIAn7wgx/grLPOKrqhDAbDXzhOKC1UA8FKuQJCeGiUg9a5v7yNCyia5hWh9L5jgGGJRq4Tqqa4fEhueJTPnVDRkGSJCIRAq2QRKuV1aWjECscLiZUhFGhZR/QsXziemV8pLTkANFRPsRTHCWVAAAUB5WjF5BsbDi9w4DgOIMPD8ZgIxWAwGAyGnyjaCbV3716cd9557uu7774bZ555Jp555hlcc801uO+++4o9BIPB8CGuCGUYEGMxywkF2wnVyZxQhTA8J5Tenas06OaEqmsu6hhOeNRMO1OmSlSWQS1lEyrNFxEqTYSKe14rxHFC+bt/Jku5nFAhUYTJEU84HgAYFTZ+JsJNTG4nZ6ccVzGVF4dDCAEvWstakzARisFgMBgMv1K0CEUIQTRqJbk8ePAgNmzYgFtuuQV1dXV497vfjd27dxfdSAaD4T+ccCHVMCDGaq2cUISzw/H2lrl1wURRvTmhtK4Dufc4q9pXuK6pqGO4zpQZztEzVWRBsBKTgyALyd1eeU6ouOe1Ah6Eq5xwPM0VPWf274mIEkwnHC/fCVV14XiOE8rOCcUTiBUqQgFWSJ4VjpcbbzSTADWN8jWKwWAwGAyGh6JFqJNPPhlPPPEEstks7rnnHpx66qk45ZRTAACpVAq6rhfdSAaD4T+cp+mKYUCqq7eq44GHRgl0Fo5XEKodjheSHSfUQfc9hQggcrRoh4ybKNrnTiiJ560rFCHQ8pMMV7gIpdpOqLDk7/6ZDLpmwNBNAIAUkib4dGkJSVZOKIAMS2xfXRXy3HA8KoASAspXrhMKsJKTgwCUCKA0t93MJMrXKAaDwWAwGB6KFqFuuOEGPProo7jwwguxdu1a3Hzzze57b7zxBubPn1/sIRgMhg9xbmRUw4BU3wgC2InJOWjdB0ENJkBPlZwTyrppdirjAVaYFheKIlykQ0bLlqda2VSReB6UAwgI1DwRqtLCqdQOr2tQ40SAEITE4ItQzlgDZj4RfliS3JxQGskfP9UlQuU7oQAAQmWLUKIkACB2fkLibmcheQwGg8Fg+IeiV4Vnn3027r33XmzcuBFnnnkmli9f7r7X0NCAW265pdhDMBgMH+I6oXQdcmMLOGIlJjdAAEOH3nMYYtviMrcyWORyQllTs96dF45HBHChWNFhWqodjieH/S1ySDwPyhPbCZWX36XCnFDqgc2e13q4BgAQroDE5I7rDgDEGU6EH5YEGMSywnjGTzI+o+0oJ5RSNyeUQXkrx1qFO6FESQAhBHCuRbDGgJkaBGaVt20MBoPBYDAsSrLKXbFiBVasWDFi+0c/+tFS7J7BYPiQ/JxQUlMLCCg4cNBM6+mz1rmfiVBTxBGhJGmkEypLeCscr8gbSCdHz0yLAlOF4ziAs8dSBTuhlINeEcqQbRFKmtnwtenAzT8mCeA4MsGnS0tEli0n1DAnXTWF49FMAjCs892EVTUOAl/ZIpTt8OQID83kEOascFAzPTje1xgMBoPBYMwgJRGhdF3Hk08+iddffx2Dg4NoaGjAhRdeiIsvvrgUu2cwGD5keDgex3GeEAirQt4lZWxh8HBFKFGAmUnAHOrNvUcEcKEoQkU4oUyTQlNsYWCGw6MKgRM4gJjecusV5IQylTS0o7s823QpDAAVkRPKqYxXjvxjIVGASShACBSzOsPxnFA8ADBg54QSBEgVkvR+NGTJCmcF4aGbLByPwWAwGAw/UvRKJJVK4eabb8b27dvR0tKClpYW7N27F4899hguuOACfOc73wFfwU/dGIxqJT8cT4wK4EQ5F44HywnFmBq5cDwRWvch73scDxIqzgmlq7k8XX53QgEAz3MACIy8SxVVMzDVDDhbrAky6uFtADU923QxBACIVIATyhGhZroyHgCE7JxQw3OKVVN1vPxKkiblQQGQCndCSbbgSQgPDUyEYjAYDAbDjxS9MvzRj36Ew4cP45577sHZZ5/tbl+/fj1uu+02/OpXv8KnPvWpYg/DYDB8hhOOpxkGBEkAL4XAgYdGrXoH2vG9432dMQqqZudrkkTo3V6HjEIEyKFoUTmh1LxE0eUQBqYKx1shRG5SZRsz0Q+uaW6ZWlU61ANbvBt4ATovATARkYMvQmlldEKJgp0DiRAoVVodz8xzQpngQUEASahsEUoWARC7SAYToRgMBoPB8CNFV8d79tln8dnPftYjQAHA6tWr8ZnPfAaPP/54sYdgMBg+xHVCGQYEkQcvh0AI54bj6Z37ytm8QKLmO6Hy8kEZIDCEEIggFVUdzxEFOI6AF/x/IyoIHAixnFD55daNCgnJUw5s8rzm554Cw/53JYhQqh36KZXBdSeKAhwNwptTrHpEKG84HgcQAEKFi1CSYEXjcQJ0mlvispxQDAaDwWD4h6JFqL6+Ppx66qmjvnfqqafi2LFjxR6CwWD4kPycULwtQnGEh+HkhOo+BGro4+2CMYz8cDy9+6C7XSVWKB6Aom4gncp4Yki0Kkj5HMEWygw77b2DWSHJydWDw5xQ80+HaVfzilZCOF7GCccrrxPKUx0vVUUi1FCeE4pYDiHwpOJFKMcJpbGcUAwGg8Fg+JKiRai6ujr09PSM+l53dzfC4eDn7WAwGCNxchNphgFe4MDJYRDwuafPhg6953AZWxg88sPxtK4D7vasnZQcQFGJyZ3KeOUQBQpBEHmAEJjgYOaF5FWCE4rqGpRDb3q2cXOXwblvrggnVFYFAEjhmR9vHMeBchQA8Sa2T8VBTXPsL1YQpscJZZ1LlS5CybIIQuzqeCwcj8FgMBgMX1K0CHXWWWfh/vvvh6Zpnu2qquL+++/HmWeeWewhGAyGD8mvsEQFAl6OeKrjAU6FPMZk0HUDhmHdHEui4HFCKYQHCcUAoKjE5G61sgAkJQcsNwsAmBzvyQtVCRXy1GO7AF31bpx3Wl44njzjbSo1jvOuHCIUIQQcZ4Wg6Xk5oUBp1YRm5YfjUWKdP4SrbBHKckIBHHjoYOF4DAaDwWD4kaIz0372s5/Fxz/+cVx99dW44oor0NLSgp6eHjz22GMYGBjAt771rVK0k8Fg+Ix8McTkYCUmJ4InGSyrkDd5HBcUAEgCj2xedTyFs5xQMs+DKyKMTrNz9Iiy/5OSA4Bo31CaHO91QlVAOJ46LB8UCIHZshQU6wAAsXAFiFBlDMcDAMLbIhQZltg+FQcfayhLm2aS/HA8A7wVgitwECtYhLKcUAQEHEtMzmAwGAyGTyn6TmTevHm477778N///d/42c9+BsMwwHEcVq5ciW9/+9tYunRpKdrJYDB8Rv7TdMoTcISAE2ToSp4IdZw5oSZLVsm5YoRMP6imuK8VOyeUVEQoHpBzQgUlHE8WBeiwRSgqwKm4nh9mFFSUYZXxxLbFSFLbxcFxRVVB9AvlDv/keQICQKfe39JMDgCti8rSppnEHO6EIgQcz4HnijbB+xZZFkEA8OCgssTkDAaDwWD4kpKschcvXoy7774bqqpicHAQNTU1CIVCpdg1g8HwKeIwJxThCAgvQMu74WPheJMn3wlF+o943lMIDy4URVgs7mbecUJJoWAIHLIkQCWASQRPOF4l5IRSD272vJYWrULKFiI5jhQVdukXXCdUGcLxAIDjOYCYMIctdaqlQp7jGKTUSexPXHdhpRKSRYAQ8OCQpnnXKOaEYjAYDAbDN5T0cRjHceA4DkIFPMFlMBjjw3McBPuJus5RcBwBeNFyrNjoTISaNE5lPI4jQN8wEYoTwcmRopKSAzlnihgQJ1RIEGESCpN4E5MHvToeNc0RTih54elIKZb7jee4wOftoZSW3XnHCZbwkj92ACscrxow7XA8K7E/AQiBKAZ7XE1EvhNKyU9Iz0QoBoPBYDB8Q0nUomeffRb33nsv9u/fD0opRFHEWWedhVtuuYWF4zEYFYzE89BNEwYBOMKB8IKnEpXWfQjU0EF4JkxPhCNCWUnJD3ne0+vnAIQrWoRyEkUHJSeULAgwCUA5Doaea3PQnVB6z2HQbNKzTVq8Cmm7mhwhJPB5ezRFB6UUQPkS4fM8B8CAyQkwKQFHrPaYVeCEopS6iclN8DAJAUAgScEQoAslLIsAAXjKIcsxJxSDwWAwGH6k6DuRP/3pT7jjjjuwatUqfOELX0BNTQ06Ojrw17/+FZ/+9Kdx77334tRTTy1FW8dE13X85S9/wbPPPouenh7U1NTgc5/7HM4880yoqooHHngA69atQyaTwcknn4wbb7wRs2fPntY2MRjVgMTzSGsaNGI5oQgvwMifVgwdes9hiG2Ly9fIgOCE44VkCXr3Ns97Wn2b9V6xTqiA5YQKiyIMQm0nR+U4odTD20ZskxeejtQmK5G/wAU/b4/jugPKF44nCNZvaHICTAjgYLWpGsLxzPQgYFq1FjXKgwIAAWQ52OLmRIRkyaqMCIJs3rWIZpPsgQiDwWAwGD6h6KvxL3/5S1x66aW44447PNtvuOEGrFmzBj/84Q9xzz33FHuYcbnrrrvQ09ODz33uczjhhBPQ398P0c6dcu+99+LIkSP4+te/jkgkgvvvvx933HEH7rrrLvczDAajMJzkybppQpCEEeF4gJUXiolQE5PvhNK6DnjeM+paARQvQjnhUeVypkyVkCjCJBgRjhd0J5R2xCtC8U1zwdc2I6PtAoDAu6CAXD4ojiMQyhQCJgjWcZ2cYoItQlWDEyo/KblGBVBiheOFJKmMrZp+JLs6HgAowxPSZ4bAxxrL0SwGg8FgMBh5FP2o9fjx47jyyitHbBdFEddffz22bt1a7CHG5aWXXsKePXvwjW98A6eddhpqamqwYMECzJkzB52dnXjhhRewZs0azJ8/H83NzVizZg3i8TheffXVaW0Xg1ENOHlrFF2HKAkgHAeT95aWZxXyJocrQkki9O6Dnve02lkASuCEClhi8pAk2CKUN6+PmYqD2i6PIKIe8opQ8qKVAIC0nZhcDLgLCsirxBiWXFFgpnHEL5PjvSJmFYhQxlBOhFKpCKu0JIFc4YnJeZEHZ/+tCvEKbiwkj8FgMBgMf1D0SretrQ3ZbHbU92Kx2LQnKX/66adxySWXIBKJjHhvy5YtaGhowMKFCz1tWrp0KXbs2DGt7WIwqgFHhFINA5KdZ4jIMRg09xmtc385mhY4XBGKB4yBTs97WqwZAEpQHS9YTqhcOB6Bke9qoDSwyaUppVCPbPdskxZaIlTGHQPBd0IpmfKHfkqCFYZGOc7j0KwGJ5SRyBeheFBiVTGtdCeUIPHgCAEhBCqYCMVgMBgMhh8pWiH62Mc+hgceeADnn3/+iKedjz32GC699NJiDzEmpmliz549OPfcc/H9738fO3fuRCgUwjve8Q5cfvnl6OjoQGtr64jvzZo1C319faPsMUdvby/6+70hH4pduchJtur8n8GYLJU2djxOKFuE4qQaGJSAt5MAa8f3TvrvpRSgIAjqz+O0vZD+VWyBSFCSI97TIvVAJvd7F7J/Qzdg6CYAKzF5EMZgSBBhcrBuoIdVODOG+sBNIrTGb2PKGOwdIYJIi1aCUoqMajmhJL70/TPTc49qJ1kv51iTBBFZe+wYw510k2iT38bOWIw27+Q7oXQqAITAJEBInHp/BOm6xfEcOHstqsErgBqpQc/fEJT+DTLObzv8Ny7mWjmTsDFSOqba50Gad6YCG1MzQ9DnnqBRiOO9aBEqGo1CURRcf/31eO9734umpiZkMhmsXbsW27dvx5o1a/Dkk096vnPZZZcVe1gAQCKRgKqq+OMf/4irr74a11xzDfbv34+f/exnSKfTyGazCIVCI74XCoUwMDD+k9D29nY89NBDnm0tLS34wAc+gMHBQUSj0QmFLAZjLCpl7GiKAkVR0DMwgLChwzBMQJChUQ4SrHCp7LHd6O3tneQeOSDWBpjT1+ZpJdYG6AAm/ffm6Ontg6IoMAZHPq0foAIUJQU9kwFQ2PhRUqorpA+lBpE10lPex0yjq1kY1IRBuREiVP/RA+ClhknsxV9jSu/vHrEtVTcPmd5e9MUHYZomiGlM4ZyZGjM19/R29UNRFGimOm1/y0SYugoDJgx4wznVwZ5JtslfY2dMRpl31M7D7r8VKoASDgYoDLXw/gjKdYsSCgpAJV4RarDzKFIt+X97QPq3AhikApB/z1fEtXJmYWOkZBTY50GZdyYPG1MzSXDnnmAxa9asKX+naBHq61//uvvv3bt3j3j/zjvv9LwmhJRMhHJUt3e+851417veBQCYO3cu+vr68Je//AXnnXcedF0f8T1VVSHL8ojt+bzjHe/AqlWrPNsURUFXVxfq6uqg6zqamprKluuCEUwopejr66uYsdNQWwt5aAihaBT1DRQ8z0EM1UA3cn8b7T+Gpvo6EGHisBw93g0j3g2+tnk6mz1tGEO94OtbINS3TPm7oXAEsiwjCq8IRcI1EGsaIGd1zGq0nD+FjJ8hJN15r212Kzje/3mHZjU1gvIEIJzHyQIANbyBSPPE48RvYyq+z5uPkKtpxKylK0AIARFFcByHaDiM5kn8bVNhpueeY1IvZFlGQ1N9yf+WyVIbq0GKi4NS3hPOSTKJSbXJb2NnLEabd/pNBYr9b53yAMcDHEFjXd2U+yNo1y1e5EEIgUa867yoQFGT97cHpX+DDKXWTWAd0ZE/dIq5Vs4kbIyUjqn2edDmncnCxtTMEPS5pxooWoT685//XIp2FERtbS1EUcS8efM82+fPn49EIoGGhgZs2bJlxPd6enqwZMmScffd3Nw8YqEWj8fR1dXlTobEzjvAYEyVShk7TqJs1TAg23mGeCkMPZ0/4+sw+o5AbBv/nAMAQgACiqD+NE7bC+lbVbPD8TJxz3axZSGytpgetn/vQsaPplr7ECQBvBCMnEMxOWTnhALMYTeUZnJgUr+B38aU1rHL81petAqcnYhc0aw+CgnCtM0PMzX3aFnrb5HLmJg8JAgwCQWlIxPbB3HsjMVo805+dTwdIighMDlA5vmC+yMo1y1OsM4nkw97ttNMwtP+oPRv4KH2b533OxdzrZxJ2BgpHYX2eVDmncnCxtQMEuC5pxooWoSaPXt2KdpRMIsXL8aOHTtw7rnnutuOHTuG+vp6rFixAr/73e/Q2dmJtrY2AEA6ncbevXvxwQ9+sFxNZjAqBk9icjsBMREi0Kh3ctc6909KhKpmnMTkQtprERZacyJUqIjE5I4o4CSQDwIRSYRpDyVDrrEs1DZGsn/0L/kc7dgez2tp4enuvxW7n+VpLugxEzjV8cQyJiaXBQEGB5jDwjmpmoGpZsBJ4XG+HWyGJyYHz4FygFQBY2siOFtkNwRvOgYzNViO5jAYDAaDwRiG/+MxJuCDH/wgnnnmGTzzzDMYGBjA+vXr8eijj+K6667DSSedhGXLluGee+5BR0cHent7cc8992Dp0qVYvnx5uZvOYAQe52ZZ1XWIkuXe4HkRhhj1fE47vq8czQsUqu1U4hNeESrfCRUq4gZSVcovCkyVqCxZThZQ6FKN5z1zKHh5IoxkP4zBLs82efEq999Z2w1XSSKUFC7feAuJlhPKBIEx7JmbmYyXp1EzhMcJRXlQwoESUhGVFyeCE62lrcENc0+mmQjFYDAYDIYfCPxKd9WqVbjlllvw+9//Hvfddx+am5vxiU98AhdddBEA4NZbb8V9992Hr3zlK+A4DqtXr8aaNWvK22gGo0IQnTAiw4Bgi1CEAmieD/Tlkv8zEWpisrYTikt0AbHcdqF1EbKp4kUozXGmBMkJJUuuE0oVYp73guiEUg/vGLHN44QyrGT+xTje/IIrQpVR9LREKFihaNQrvpipONBYXif3dGIkhlXH4wgob4XjVTqCaP2NJpE8CWnN9MiiDwwGg8FgMGae4NyNjMN5552H8847b9T3ampq8MUvfnFmG8RgVAlyXk4oQeLBcRyIaQBN84G+ze7ntK795WpiYFBVHaaWhWRkPduFlgXI7okDsHNCjVJsYVL7d8LxguSECslwctyrvNddZyaCJ0JpR7Z7XpNQzBOmmnVyQonBvzSrmfKLUJIgwiBWSebhTqggiphTwRjKzwkl2E4oQKwCEcrJeWdyIuwirdZrJkIxGAwGg+ELgr/SZTAYZSM/J5QQ4sHZTija6C0WoOx+HT3/e/OE+zPVDPjaFtRe+hlwoei4n6WaCmXfehiDPaBqFlRXQDUVVFNADQ1i2xJEVr8XhAvGTZeiaqDZFCTirdtrNs8H3W25ykKiWLAIpSnlFwWmihOOBwAaH/G8F0QRQT2yzfNaXrgChMtFxStGZYhQlFJfjDdZ5O1wPHhyQgGAMdgL5dCbUPZtgLp/I/TeI6CUej5DNRVUV0AEaQZbPXWoroIIMoiYa6eZd37olAcIAeWqIxzPdUJxgkeEymxbi+P/nssHGpT+DToaJdDIsHNrlDHrR9gYKR2F9LmqquiUpu+35+taUHvJpxA66ZxxP2ckBzD42A9hDHaj9t03Ql60cvzPD/Ug/ucfwMwkUPeez0Gad0opm80IENQ0MPR/P0Vmy7Oghjbm52JvuxY1F354BltWfopa6VJK8bvf/Q7nnnsuFi5cWKImMRiMoODc0Ci6boXjcQTEJKD1czyfM1MDSDz7q0nvV9nzGlq+9EsQfvQpylQz6L7r01D3bxh3P6nX/4Lmz/wAnBQa93OjYST6kdn2PKiSmfR3zEwSXKQGfKR2ysdL7NoBvesYJC5PhCIERv1sAJarLCQIbtn1qeIkJhdDwRE4wpIE09Zo1OH5XfKcUJRSKHteh7J/04h9mJkhmOkEuHBsxHtTRZy9FPLS1WOOS+9xEzAGvPmf1ENvel5LC70LWU237pjD07jongkM3YChW+O4nDmhwnZiexOAOWz8dP/3x60azlWATgVQQqzE5FUgQomSdX7S4XnAhnqR2fh/5WhS1WNM/BEGY1QmvwIrjNQrf8S8/3gB4uylY36m+wc3ILPpafvzf8K877wIofmEUT9LTQOd3/4QlL3rAQDpN57AvO++Cj5aX/K2+4X0hqeQeP43MDOJcjclBwUMEGRBgfxaSYYO8AIIX9zahAtFET3vatRddtO4n4v/8XsYePBbE+5PXnxGUe0JIkXdjRBCcPfdd2PZsmWlag+DwQgQ+eF4vJhzQqFxblH7VfauR+JvP0ftu28c9f34o9+dUIACgOzW59Bzz02YteZ/wIUmL0Io+zeh556brLwxM0T82BJomgxpVu7GmG+cA4XkbhqLEaHcamVycJxQAscBnLV60DmvMGPYIpTefxzdd9+A7LYXZqRN0fOuRtMnvz3uZ+J/+T6GnrwXGOepFwDIi70ilGrnhAoHPCeUE/oJlNkJJYgwCAWlFFSuBfK7o0oEKMB2gREC8NXhhHLy3lES7POIwWBMPzSbxODj96D5xv8e9f3s3jdcAQqwHqrG//i9MT+feuWPrgAFAEZ/B1IvPYLad/1daRvuE9SOPei99/PlbsaYmBN/pGCyO14EH2tA7PxrR32fGjoGH79nGlsQbIqujnfhhRfi5ZdfLkVbGAxGwMgPxxMlHhxniVCk9UTwDcUl/Y3/+S5onSNzSWV3vozks7+c9H6UXa+g+/t/N+ny3Jlta9F91ydnVIACAI1a07GYF44ntix0K6bxHGeJMoXuX7FzQgUoMTkhBJwtQmnwilBmsh/pTc/g6D+/dcYEKABIvfwI1KMjE4w7qIe3YejxeyYUoICRTihXhJKD7YRy8kERQsqaCN9xQlEAhlwz4ecrFTPSBMrxVROOJ9lOKCKGARZGxWAwJiCx9sExc8YNPXXvyG3tv4Tef3zEdmqaGHj4P0dsT677ffGN9CnV7i4dfOJ/xnwvs+0FT6VahpeiV4dXXnkl7r33Xhw7dgwXXHABmpubQQjxfGblyvFjZxkMRjCR83NCiQI4woFQKwfE7G88jsE/3wW979ik9mVmElB2v5bboKvo++VX0fqPv3HzOpmZJPp++f9GfJeEoiCibOUbECTovYc9Tgf1wCZ03fUJtHzhfvA1jWO2IfXaX9D389sAs7C8S8Wg2mXg8nNChZZdgCE7B5TM8yPm1int387RIwYoJxQAcLwlvOnUe7mimoLOf7uqHE1Cev0TkOadOup7qdf+PKl9cNGGEXkiXBFKClYfDUfNqgAsR0oxY7ZYLBHKdkK1ngwkR/kQIRDnnARp/jIQ0RuyR7UsTCVTUDjvTGKqWXByGEQc2U5h1nzIe5aAbj8GSgCpiAqbQUF23J5ExOzbH0PqpUdgpkc+hAhK/wYZSgEVHCSYyJ8KxhuzfoKNkdJRSJ9nFQUhWZ74g1NtSyaB9OuPua9pNonE2gdQd9lnPZ8zhnqReunhkTvQVcT//H00f8rrik6vf3xEARIAyO58CXrfMQhNxUUJ+BFl/8ZyN6GsKHvWQ+vc5yky45B6+RHPayJHET3n/aPuR164Ylra52eKXo18/vOWBW/r1q3461//6llwUkpBCMFrr7021tcZDEaAcW5orJxQvJUTigKarkOacyJmfW7yNlRqmuj4+iVQ9rzublP3b0Di2V+h9p2fAgAM/OHfYPR3eL4XOedKNH/6O55tqVf+iL5ffAWgOUFHO7IDXd/9KFr+4ecQGtpGHD/R/ksM/P6OEduJGAKZ7AKUUoDkQsimgiaEQUwCuaYWfE0twivfifr3fxGH+62bp2JDtLRs+RNFFwJxRChMwsHBC+CG512gJmCaQBEuMppNgWq5QMj0G0+g7sovjRBYqGki/cYTk2iniKZP/weI4O0LzbREqEjAc0I5+cfKmQ8KAMKi5FZXFE67CLVL41AObobQPB/ykjMgLz4D8qKV4MKju6T0eBeMgS7wdbNmsNVTxxjsAd/QCqG+ddT3zX+zb6KqJBzPmeMIBYQlZ6H5lNGrJwelf4MMpUDcFFDP6R4RaqIx6xfYGCkdU+1zSil6e3tHNTcUCzVNHPnimdA797nbhp76CWovvclzrMSzv/Jc+/NJPPMzNFz1ZXdsUEox8Mh3Rv0sKEXypYdRf8UXSvdH+ABqmlAPbPZsk08+1xeCCqWAQjnIZJgArmTAhSIg8vjFj8bE0DH42N2eTcl1D6Hhmtu8xzf0EQ8lo2dfgZZbRjrrqpWiRagf/ehHpWgHg8EIIJ7qeJLg5oRSlak7iQjHofGT/47Ob17uuegP/vF7CK+4GHrnfqReesjzHb6+FY3XfX3EvqLnfgBEDqP3p7d6wqL0zv3o+o9rEVp2AcSWRRBaF0JsXYTU649h6K8jLbXivFPQ8vmfgq9rmdTfUOjCmlIK6dbvQgKw5J8/hXmzm933srpl5Q0V6WDI5YQKlhOC563Vg0E5S+MbYy0qzl6Cli/9EvLC0z3bS3ETkXzxIfT/6qu5ffYcgnZkB6T5p3k+p+zfAGOg07Ot/tqvIXTqW93XZqIf0uKVkFoXeT5nGAYMaiXQjATcCaVkLCdUuQXPsCTC5CgoBXSToPmG75a1PeVC1wxQoGoSk4fknAil6QbEgFebZDAYpYVwHGrffSP685z12rFdyG5bi/DytwNwqprdN+Y+qJpB/LG70fQxK+l0ZtPTUMdxBSXX/aHiRCi9+8AIl2ntu25wf8NyMp0CuLJvA7I7XnRfJ9f9DvUf/GePgJnZttZTQAcAoueVx73vV4q+Mr/lLW8pRTsYDEYAyQ/H4wQul79HUQvan9iyELWXfhaDj/3A3Ua1LPp+/s/Qe4+O+HzjJ/4d3BiV6CJnXIpZN/8ven/09x5Ry4h3IfXiQ6N+Jx956WrMuvlHY+6/lKhqTrSThwkQWTscrxgRilIKXbVcNuUWBqYKL/AADJiEhwke/Ch1lmLnfwjNn7lrTEdLsYRXXQL85nZPmGb6jcdHiFDp1x/3vCZiCLG3XQMulHviZgz2gJMjI46hqLqbQDMaKn34wUyi+sR1F5YdJxSFps18iK1f0HUDAAV4rjpEKPv8cVy5QLDPJwaDUXpqLvoYBh78Fqiaq783+OS9roCS3vh/0HsOeb5DRNmznhx66ieov/KL4KINGHj4P8Y9nnpgE9SOPTOyppwpRqtILC9aNePtmGli53/II0JpHXugHtgMefEqd1vqpWGheOFaRFa+c6aaGAiKTkzusH//fjz55JP4xS9+gYGBgVLtlsFg+BgnHI9SCiIQcPZTAKUAJ5RD9G3XQFp8pmebun8jzKEez7bYhR9F+LTzx91XeNmFmPX5+6Zsuw2f/k7M+sLPZmyxoKg5t9Z0iFCaooPaObKClhPKEqEAgxAg0uB5j0hhNH/uh5j1+Z9OmwAFAHy0HqHT3ubZlnrjCfc3BSzrdXrDk57PhE+/2CNAjYeqaTBh7S8a8HA8JzF5ucPxQqIASqwnoppavSKUptnCbZUkJo+ELdGJM/P+dgaDwcjDqmr2Ic+29PrH3TymQ0/9xPMeCdei+bPeMCyaTWLwr/+L7La13pymAKLnXjXCuj2ZB6BBYng+KKFtCbhoXZlaM3NEz70S4L3rm/zk81TXRobinXX5iLyT1U7RIlQ6ncZtt92GD3/4w/j617+Oe+65B729vQCAL37xi1i3bl3RjWQwGP4k/4ZGBwWx8+5oysSVwcaCcDyaPvFv407WQvMJqL/6nya1v9BJZ6Pliz8fmStoDKJv/SCaP3v3jCYizRehnMpODq4IVUROqPz+kELBCk0RRWtMGRSIXXZzbvu8UzD3355D7Ts+OSPJryNveY/ntdF7FOrhN93Xyp7XRlRBiax+76T3r2o67Nz0iISCLUI5402SyytCSaIIajuh1CoWoXRHiOGrIxwvHLHOH44S2wnFYDAYI6m97CbvBtPA0DP3Q+vcj8ympz1v1Vz0McTOvw7iCV4H9NBf/xf9D37Lux9BQtMn/x2hYQ9Kk+t+73l4FXSGhx/Ki88oU0tmFr6mCZFVl3i2JV98CNTO65l583mYSa8hh4XijaRoEequu+7Cxo0b8e1vfxt/+9vfPCfXOeecg9/+9rfFHoLBYPgUeZgIxdtJpAvJCZWP2LYYdVf8w+hvEoLGT/3HpB0mACAvWok5//oM6q/5f4iedzWkxWeMKkrVXvoZNH7830D4mRVq1LxQIWlY/pKMZt3QF+OEUu1E0RxHXGdRUBAcJ5RpInbpzZj7nZcx+/bHMe+/XhkRDjedRFZeAgxLJJ5e/1f336m8fwNWxcbQssnnRVBV3Q00DHpicsUnTihR5EGJtSapahFKt0YWrRYnVEgCYOcnrOIwTAaDMT7ywtMhn3S2Z1vimfsx+MTIfMe1l94IwnFoGPYA1EwPjnBB1Vx0PYSmuYi97RrPdu34XmiHt5Wo9eXFzCSgHd/r2ZYfjlbpxC64zvPaGDiO7HYrRC/1yqOe97hIHSKnv2PG2hYUir7TevbZZ/GlL30J73jHyB/3pJNOwi9+8YtiD8FgMHxK/g2NahjgxeKdUA41l3wa6Q1PQj24Zdj2v0No6eop74+L1KL2kk97thnJAejdB6H3H4fYtgjSvFOLanOhOE4oUeTBDaviphjWDWS4qHA8Jym5OCOuoVIiiwIoANM0YegG5AXLy9IOLlKL8GkXILOl3d2WfuMJ1F/9z4ChIbPx/zyfD69855TcdBlFBQUFz3GQi0xCX278khNK4HlQWOO9WGE8yOiGlW2M8ARiFYhQsiyCEICjVpgrg8FgjEXtpTehJ09EMga7MfTE/3o+E15xMaQ5JwGwHC3i7+8cIcC4cDzqP3Cr9dlzrkTvff/oKZCTev0x1L7z06N/N0AoBzZbse55SFXihAIsdzwJxUCzSXdbct3vEDrlPKRe/Yv3sywUb1RKEo7X1jay3Dlg5YlJJBLFHoLBYPgUnuNcUUPRdfCidYOjqcXn4bDC8r4NIoXdbeLck1H//i8WvW8HPtYAefEZiK5+b9kEKCAnQg3PBwXkOaGKCceznVBiwELxACvvmEkAw6QwNHPiL0wjI0Ly+jugHtyC7I6XYKbinveiqy+f0r7TdjJ/jiNurrWgojmVGMssQkmiYGWnBqBpekWFQUwFw3ZCEYEDz5UsFahvCblhoKSqxUcGgzExsXM/AK62edzP1F56o/tvwvGov+ofx97fhR+G2LIAgB22NSwZdfr1x0DN8q5lSsHwUDwSroHYtqRMrZl5ODmC6NlXeLalXvkT0hufgpnyhuLFzrt6JpsWGIpejZx00kl46qmnRn3vlVdewdy5c4s9BIPB8CmEEDckTzNNCK4IVZqFvzhnKVpv+z0i51yJ2MUfR+uXf1ORTxPGE6FKkZjcL86UQpAFAQahMCh1b6bLRfj0dwKCN1Quvf5xpN/whuJxkTqETvUmMp+IZNaquMNxnCfMNYg44Z9ymcPxBIG3c0IBhmHCNKtThDIN6+8OWihuoYRCkv1whCKdzpa7OQwGw8cQUUbtOz815vt80zxE3uLN7xg7/0MQZi0YZWcc6j/w5WGfvdbz2hjoHOHwDyLDK+PJi1a5eWGrheF9a6YH0Xf/P3u2cdF6hE+/eCabFRiKHi033HADHn30UXzjG9/Apk2bAABHjhzBr371KzzwwAO49tprx98Bg8EINE5InqLrEOx8RnoJ869Ic09G86e/g8brvl5RpW3zyYXjjRSaSilCiWVOFF0IIdFyQpnULLsIxYVjCC+70LMtvf6vSA9LYBo+410gwtTyOqVVywlFSPDz9uREz/LmthIF3q1OZJgmjCqslEYphWGH44lisMfVZAnnjbtUVhnnkwwGgwHUvuvvADL6LXHtu/5uRJ5QIoiov+rWEZ+NvvWDkOac6NkWWf1eEDni2ZbZ7F0zBA1qmlAObPJsq6Z8UA7hFRePcNHpvUc8ryNnXT7l9WC1ULQIdf755+Ob3/wm1q1bh5tusqoM3HbbbfjRj36Ej3/840yEYjAqHCd0SDUM8JJ1k6NX4c1eMTjJc0PyyAtVtgSJyTU7JCVolfEAywllchSGSaGXORwPGFnxzhjsBs2mPNumGooHAGnFulnmOS7QeXsMw3RF6HInJud53koMBCecs/rmJWpSmHYYolglTqhwXu67VJqJUAwGY3yE5hNGr2bLi6h5xydH/U7N2z8GoWWh57PDk5YDABeKjXBSZbY8C2oEN1+d1rkPNONNt1NN+aAcCC8g9tYPjvsZFoo3NiW5I3nPe96Diy++GFu2bEF/fz9isRhWrFiBurq6UuyewWD4GDnPCSVKthOqCm/2isFxQg2vjAeUxgmlBdwJZRDA9EE4HgCEV1wEIsqg2ug3t1xNI+STzpnyftP2GOC5YOftccYa4I8cZDzvVFc0YOjlFzFnGkM3Ydr5R5z5udKRJRF2Pnqk02p5G8NgMAJB7aU3If36Y55tsfOuglDfMurniSij7St/QN8vvwozOYD6D9wK6YTRc4vGzr8GqZcecl+b6UFkt7+I8IqLStb+mWR4PigQAnnRyvI0pszEzr8WQ0/+eNT3uGhDYPt4JijZiiQUCuHss8+e+IMMBqOicEKHVMNwb3KMEiQmryYmkxMqXERictWtjhe8m9CQIMIklpvDD04WLhRDaPlFyGwcPRdi5MzLRlj3J0PKdkKJfHAFKABQMzkRSvKB6MnzHChgO+nKP35mGkM3YNhOKKlKRCiJ52Hap1Emy0QoBoMxMeHlb4e0YAXUQ1utDYRD7XvXjPsdad4pmP3VRybcd2TVu8BFGzwJq1OvPxZYgWJ4Pihx9lJw4ZryNKbMyCeeDaFlIfTugyPei579PhaKNw4lWe12d3fjv/7rv3DjjTfimmuuwZo1a/CrX/0K2SxLCMlgVDpyXjieI3L4wbESJNRJVMeTi8oJ5Y/wqEKQ3ZxQ1DdOluFV8jzvFRCKBwBZJ4SNC3bIlCt4SgI4HwhqEs/Z1RXLn1OsHBi6mQvHG8VpWYnwHAfKW1aorMLC8RgMxsQQjkPrl3+N8BnvhjR/GWatuQehpatLs29BQvSc93u2ZTY/A1PNlGT/M40yzAklLVpVnob4AELIiATlDlEWijcuRa8Qt2zZgmuuuQaPP/44amtrsWzZMhiGgR/+8Ie4/vrr0dfXV4p2MhgMnyKNEo5n+CB3T5AYLxxPMawb53BROaGCG44XlkQ3MblfnCzhFReBSOER2/n6VshL3lLQPjN2YvLAJyW3nVB+ETxFjofhOOmqUoQy3KqA4VFE7oqFs0QoJVu6IhkMBqOyEdsWY/b/exjz/usV1Fx0fUn3PVyooEoamU3PlPQYM4GRikPv3OfZJldhPqh8Yud/aMQ2LtaA8PK3l6E1waFoEequu+7CggUL8Kc//Qnf+9738M1vfhP33nsvHnzwQWQyGdx9992laKevGBoacv+dSCQwODjovh4YGEAymQRgVaXp6+tDJmMp3bquo6+vD5rtbFAUBX19fW6+hlQqhf7+fs9xhu87lUp59u24zTRN8+w7m82ir68P1H4CmkqlMDCQs4EODg56/o7+/n5336Zpoq+vD4r9BNHZt26HBWUyGc++k8nkiH0nEgnPvtPpNADAMAzPvlVVRV9fHwz7RtvZd/7vG4/H3dfxeNyz7/zf19m3at/MOb+vs+90Oj1i3/m/bzwe91Xf5e87//cdGhryVd/Jdv4aJZsFL1v7NQ0DyWRy6n3n/L6ahr7BIbeqUyaroH8w991EOoPBZC4ZdDyRRDKdyf2+g0PIKtY40A0DfYNDbvJvRbX27fy+6WwWA0N5+06lMZS/76EkUpnsqPvWdB19g0PQ7N9X0XT0xYem3HeqpoMQICIRz7jo7umBaY9fzv6NCuk7NasBsgEiUE/fDR8XDpPpu+Hjwjnvhp/TUznvnH3nn3c1BOBFApNSKKr3vEun0xOfd2ONC93w9p2q2uPCnjMzWQwM5do1lExjKGn9zZwcgf6WD0CJNFn7JhySjUsgrH4/CMe540K3RY+sYu3bnY/TmRF9ZzgilMB7+m74OT3Vvhs+Lortu+HjYnjfJRPWuSOG+Ann4/y+m8y11Dk3hs/Ho82Zzr4Fnke0RoQQghvOmT8fO7/vmPOxpnv7LpNF3DMuUkik0rl2DyWQtvdlmib6BodckVm196Ubo4+LZDqDeCK378FkCol07kl5/2ACGbvam2HY+9acfWujXksdJ1Q4KqA+rzreROfd8L4bHBwsqu+KuZbmz5mT7TvCE8gyB2qoY66DhpIpJDI5p9TAUALpzOh9557TU+m7vHHRP5hA2uk7c3jf6fb1zu67rIL+wdzfnExnMJjIXZMG8653ANA3OJQ3LoZd75xrqXu9G3YtTaWnfC3NzZnDrqUZ77V0aNi1dGD4tTQ+FIg17EAyM6W+6xvRd3njIpHy9F2/T/uumHWQc26MeS2dwhrWmS+mcw1bzDpoKvcfqbbTwDfOsX6jWCsytXOReuXRSffdjKxhJ7EO6t+z2X2dalgIJdIEeckZeXOmd99jroMyWc+cOfxaas2ZVruNCa6lGWXq510p17Bq/TxIC0+3jt24BGqoHtGzr4ABMuq4mMoatph10Hj3H5O5ljrnxvD5eLTzrhCKFqF27dqFG2+8EbW13tLpixYtwpo1a7Bu3bpiD+E7Nm7M2RC3bt2KN954w3396quvYufOnQCsAdPe3o6jR48CsDqtvb3d7bjOzk60t7e7A2jfvn2e32vz5s3YtGmT+/qll17C7t27AViDr729HR0dHQCswdXe3u4OsI6ODrS3t7sDaPfu3XjppZfcfW3atAmbN+cmknXr1mHfPkvZ1jQN7e3t6OzsBGAN1Pb2dvdEOHr0KNrb293BuHPnTrz66qvuvt544w1s3brVff3888/jwIEDAKwTsL29HT09PQCsSby9vd09EQ4dOoRnn33W/e6OHTvw2muvua9ff/11bN++3X397LPP4tChQwCsk7m9vd2dLHp6etDe3u6eVAcOHMDatWvd77755ptYv369+/qVV15x+w7AqH3nTBZO3zkTy/79+/HCCy+4392yZYtnnOT3nWmaePbZZ0f0nXMSO33nTIB79uzBiy++6O5r48aNE/bd8ePHAeT6zrlwHjt2zNN3u3btwiuvvOLua3jfrV27dkTfdXd3A8j1neMH0eJxKHyv9TdqFNu3bx+375577jkcPHgQQF7fxa3x2zcwiLXrtyBr/76Hjndh3YZcu3bsO4SNO/a4r9dv243dh47m2r1+C452WWMslc5i7fot7sWuu38Aa9dvcS/oB4524qVN29zvvrn3IDbvyj3leXXrDuw9fAyAdSFcu34LjvdYYyyRymDt+i3uQrBrMIW1r29yz7vhfTf8vHvxxRexd+9eKKoGgecQJSn3vIvH43j+uefgRNkP9vbi2WefHbPvNmzYgC1btuR+g7VrsX//fgCAqirAnDRSijUO+vv7Pefd4cOH0d7envt9h51369evx7Ztud/oueeec8+7TCaD9vZ29PZafe+cd87i7ODBg3j++efd727btg2vv/567vd99VXs2LHDfd3e3o4jR6wSt6lUCrWpATTVyzApkMwMor293V1E7t+/33NOb926FRs2bHBfv/zyy9hjjwvT7rsOp+/Saavv7Ju7zl5rXDiLmv1HO/DKltx43bpnP7bu2Z/7jU54J7qXXgIAMIQQdr3za0icdDEAa8Gzdv0WJOxFTkdPH9au3+IuDvYcOoqXX37Z3deGDRvQxOXCLvP7zjnvurq6Ru27I0eOjOi7/Pn49ddf9/Td2rVr3fPO6TtnPu7t7fX03aFDh/Dcc8+53922bZtnznzttddG9F13n9VOLkQ8c2Z3d/eIOTO/77Zs2eLpu1deeQW7du0CYPVd/nycSCTQ3t7u3iA487Fz3u3du9c97ySew8rljZi9WHarK7744ovYs8eaP5xrqTNnDg4OeubMzoEk1q7f4t4I7j18DK9uzf3Nm3ftw5t7D7qvX9q0DQeOWuewqulYu34Luvuta348Ye0rlbauSUe7erB2fe6c3X3oKNZv2+2+3rhjD3bsO+S+XrdhKw4dt37frKpi7fot6Buwrht9ces64iysDx48iOeeew6mbsIExSmn1mORkcuP9Nprr3nm4/b2dhw+fBjA6NfSjRs3uufd8Gvp8HVQft8566Bjx455+s5ZBx0/fnzCdVD+tTS/7wzD8KyDnL4bGhoCeIK22RHMbjTca+nwddDmnXux/WiPt++Ojd53A0NO32XG7LvX39yV13d7sX1/ru9e3PgmDnVYfacoVt/12n3XPziEteu3IG3fGB7p7MHaN3LXu50HDuONHblx8cb2Pdh54LD7+oU3tuCIfb1LZxWsXb/FFbF6+61rqXNjeKijEy9ufNP97vZ9h7Bp51739etv7nLnTEqta+mxbmtuT6at650jwnb1WXOmZt9k7j92HC9vyo2pN/ccwJa8OfPVrTuwz72WUqx9fVMg1rAv7z6KQx3WvhT7vOvtH9Z3tpB0pKsHL7yRGxc7DxzGG9tza5U3duz29N3aN7biSKfdd/a4cPvOXgcpitN3Xd6+238IG3d4+27sdZDVd46gMGIddGz4OugANu/y9t2IdVCvNbc76yDnIU1nb789Z1rjYt+RDry6JTdnTmUNm0gk8Oyzz07rGtaZM4evgwpZwzrrIOda6tx/HDx4EGvXvoDYBdcBADqWX4WDqz+N7I6XoA90+mYNe9zuO2cdtO/IyHXQ9q6cuLPvbV9A7ynvgdCyCLphYO36Lejss+bM3DrImjM7unutdZDdd3sOHcVrW3P3XJt27sO2fQfd1y9tehMHj1lzpqpqWLt+C3oG4gCsBwZr129xHxoc7fTOx7sOHsEb23Nz5oYde7Bjf96cuX5LydewTZ/4d4Bw2PXOryG+9O2o/+BtSKVSnnVQV1fXlNew+feO+ddSZ8501kHOtTR/HZR/Ld20aZNHU1i3bh327rXmj+HroHg87pmPnfPOWcPu3r17xBq2EAh1zuQCufTSS3HnnXdi9eqRcbObNm3C5z//ec/NeZCJx+NYv349TjrpJITDYTQ3NyOZTMI0TbcS4MDAAERRRCwWA6UU/f39iEQiCIfD0HUdg4ODqK2thSiKUBQFyWQSDQ0N4DgOqVQKiqKgsbERgDXAKKWefUuShGg06u47Go0iFApB0zQMDQ25+85ms0ilUmhsbAQhxHJbqCoaGhoAWIs1QogrHvb390OWZUSjUZimiYGBAcRiMciy7O67rq4OgiAgk8kgnU67+04mk9A0zbNvjuNQU1Pj7jsUCiESicAwDMTjcXffqqoikUigvr4ePM+7+25qshwGiUQChmGgvr7e7QOe59199/X1ub+vs++amhpIkuT+vs6+0+k0MpmMZ9/5fRePxyEIwrT2XSQSQU9PDziOQywWG7fv8ved33fOpOCXvnt4zx48d+gQLlu8GHO6NPz116+CRnj86w/+DrquT6nvwmYGfLIfeqQeyXQG9bEYeJ5DJqsgo6horLO+m0hnrL6LRa19J5IQeB6xSNjqu6EEoqEQQrIE3TAwmEyhJhKBJApQVA3JTAYNNTFwHId0NgtF1dBQa+87lQalFLXOvoeSEEUB0XBoxL41XcdQKo3aaASiICDdexwZqQaz5i+ZUt/d//CzeHXTTrz/4jNxxbve6o6Lw11d+JcXX4QB4J73vheGosA0TcyaNQupVGrSfffw9/4PJq/hgqvOQtv8Frfvho8L59xIJpMT9l04HPaMC+e8G35OT+W8Gz4udF3Hoy+8gp/9YR3ahiSs+dg7seTsee65kU6nkc1mxz3vuMwgQsoQuNpm77jQDQymUm7fKaqKZCaLhpoacBxBKpOFquloqLXa5Sywa2MRa9/9A4j/7Avg974KSjhoZ34A8z7xTYRk2R0XddEoBIFHVlGRymbRWFsDc6gXWbkWZrjO03f/8dBf8dvdu3Dm/Hn46Ueudvtu+Dk91b5zxkUsFkNvby8IIYhEIgX33fD5eHjfHd7ahb2vHcbck1tw8vkLxp2P8/tu+LgY7VrqXO+Gz8ejzZnOfHz1t/8HsaNZLAnX45OfvBQLl8/1XEud33e0aylJ9SPVfQxZMYrG2hrrWprJQtN01LvjIgVCCGqi9rgYSkCWRERCIWvfiSRi4TBkSYSq6Uik06iLRSHw3nFBCEEynYFuGKivsfY9mExZ53TEkvr7BxMIyxLCIRmGYSKeTCIWCUNIx2HEGpHhwiOupXqC4uv/7xcwagmWXbUct1727kmdd4ODg27fZbNZHD16FAsXLoQgCAX1XTHX0vw5c7J995l//DGEIQVLV87Bbf/w4VHXQf1H98Mc6kN927xc34kiIuGRfeee01Ppu7xx0T+YQEiWEAnJMEwT8YTVd7KYGxf1sajVd1kFGUVBY531NyfTGRiGiboa65o0mEiCt693gOWEisiyPS4MxPOvd5pmXUtrYuA5Dumsgmz+tTSVhknplK6luTlz2LU0k4Wi5a6lQ6k0qElhRupQz+mIJ5KQ7GupHu/GIBdBXdsJvl7D6vEu9B45iEhT66T7Lq0oaPL0nYE6Z1wkUuB5zu27/sEhhH3Yd8Wsg5xzY/i1tJZmwDe0Is2FPef0WH0nSRI6OzshiiLq6+unbQ1bzDpoqvcfNZkeHL31LGRjraCcgPDQMdRf9U8w3/oRX6xhJ7MO6v/VV8Ft/isAywkVXXAq5n/u+3lzZgiyJI27DnKvpbruzpnDr6XWnGldS93zboxraUZRkM56zztdN0Cj9ajndAwlc+edMdiDQS6M2Ky5JV/Dap370bljAxqWnYtYy7wR19Lh17vJrGGLWQeNd/8xmWupc24Mn49HO++cNk+FokWo733ve9A0DbfddtuI9376059iy5Yt+MEPflDMIXyDI0KtXr0amqahubkZhJByN4sRICil6O3traix84sNG/DUnj14x+LFWJYI4Q/3PgNDIvj+L7845X3p8S4YA13g62aVvqEzgDHYA76hFUJ965S+992fPoqN2/bhQ5efj/dfcq67/djgIP7pyScBAL++9loQQqY8fgzdwCPfexoAcNmNF6CmMTqltpWbx17fjP/66eNYmJJx80fehbMvP31K35/OMWUM9iD1yh9BpBCi51wJLlI7qe+MNkbW/M+v8MShfThv8SI88NlPlrytMzX3bHh6O/ZtPIwlq07Ame9eNm3HmSzXfedHyGyP49RwI276zGVYcsb8SX83KPPRePPO4V3H8a//8lvEBQNvu/E8fPHtF0x5/0G8bv3drf8DrTOFE05txb99/ROjfiYo/RtkKAXipoB6zgo5dyj0WjnTsDFSOqba50GcdybD0X96a64CH6zKcm23Px6Iv5GaBo7euho0mwv3q7viH1B3+d+XsVWjE/S5pxooOhzv2muvxZ49e/Dd734XO3fuRE9PDw4fPoxf//rX+NOf/oQbbrgBPT09nv8YDEbl4CRSVg0DcsguRWpQFKlvVxVOLixpWOLgjG2rlQUBHFfYdK0pucS8Uih4iYkjsgTTTSztr4T3fN0s1F76GdRc/PFJCVDjoejWGAgVkYDeDziJyUWfjDVZyFVX9Eti+5lEVXRQACahgR9bU4ETrLsOrQr7nMFg+JfoeVd5XmvH90I7vG2MT/sL7fhejwAFAPLiVeVpDCPwFL0iufpqq/zg5s2b8bvf/c7d7tyAfuYznxnxnfwYWwaDEWxk+8ZGMQyEIvaNJ7USP1dLSfBiySqjV8fL2iJUMTePalZz/y3KweuPiF0dj1JAUyu30pVi51WRA37OOOPNL4KnJFjV8QzT9J2IORModq4akwARSSpza2YOzk7CrldhRUQGg+FfIme9DwN/+DfAyK1nkq88isYFy8vYqsmh7Nvo3UAIpIUry9MYRuAperV7++23B8JCyGAwpgePEyps3eRwFNCYCDVpnAST8jAnVFYr3h3jOKEESQDHF21+nXGicggmAQAKVdUm+nhgcfs64OeM70QojnedUEYVumJU1bCdUEBY9kefzASCYM11hlZ9wiODwfAvfE0jQqe8FdltuYTU6df+goYP3gYi+PtBgbrfK0KJc04CF46VqTWMoFP0aveKK64oRTsYDEZAcUUoXUfICcejVohZJCyXsWXBwSk7O0KEKoUTygmPCqALCgCisgSDWM7aTFad4NPBRbGr0YTEYAsFrggV9sffERLFnAhVha4YVdFAQa1wvICPranA22JuNfY5g8HwN5G3vMcjQpmpODJvrkVk1SVlbNXEKAc2eV7Li88oT0MYFUHwHoszGAxf4YTjqYaBUMQSnQiAbKZyXSulxnH4TEc4nuOEkgLqgoiEJNsJBWSzlTumFKevAy4UqBlLKPSNE8oOx6tWEUpTdVBiO6ECPramgmCH41VjCCaDwfA3oZPPAxet92xLvfJoeRozSdRDb0LvOuDZJrF8UIwiKPrRuK7reOCBB/Dcc8+hu7sbmua9SSCE4Iknnij2MAwGw6c4TijFMBAO56zETi4SxsQ44Xgh2WvFdkSoYm4eVcVJFB1MJ1QsFILJWU6obAU7oTTbCRUOcDieaVLoqvV3+EWEkgWxyhOT22syjrhzdTUgStZ5ZDIRisFg+AwiiIic9T4kn/u1uy2z9TkYyQHwsYbyNWwUtM59GPzLD5B+Y+S9PHNCMYqh6NXu97//fTz44INYtmwZzjrrLIRCoVK0i8FgBARXhNJ1SCEJIFYWaeaEmjzKGE6ojC3qy8U4oXyWo2eqyKIAaucdVCs4Mblqi1BBTh6tKZpblMQv400WeBic7YSqwvxAqmpXx+NQlSIUNViVVgaD4T+i513lEaFgaEivfxw1F11fsmNQTYXedxR6zyHofR3ga5sROu18cKHohN/Vew5j8PEfIvXqnwE68trJ17VAaFlYsrYyqo+iRahnnnkGn/nMZ3DTTTeVoj0MBiNgOAKJZhjgBQ4cITApRTZTua6VUmIYBgzDusAPzwnl5AkKlyAcL6g5oQSBB+ycUJVcHc91QgU0bBIAtGyuf0SfiFChvOqK1eiE0jVLhEKViVCS44Qyqk94ZDAY/keavxxC2xLonfvcbamXH52yCEUphTHQCa1zH7Tj+6B37YfWfRB6zxEY/R0jBCQSiiJ69vsRu+A6SCec5nnPTA8hs6Ud6Y1PIbP1ecAcY83F8ai/+p9ZYTJGURR9V5LJZHD22WeXoi0MBiOA5IfjEUJAeAKYgFLBoVOlRMkTVoaLUBm3YloR4XgBd0IRQkA4a6FTqSIUpRSqYQIEiEjBTeav2uc8L/BuTp5yIwsCTEJhUrN6c0IBoByBVISYHTRCjphrMicUg8HwH4QQxM67CvFH/8vdph7aCu34Xoizl477Xa1zPxLP/hLqwS3QOg+AKqlJH5dmU0iufQDJtQ9AWrACsQs/DFCK9MankN35CmCMH8UQPvMy1L3v85DmnDjpYzIYo1H0iuS8887Diy++iFWrVpWgOQwGI2i41fFsJwcROEAzmAg1SZxQPGCaquNlnZxQwRShAIDjrRoamm7ANCk4rrKevhmGCcPyqyAsBbefnEqMfqmMBwCyKMIglhZhVKETyhFuqy0czynEwMLxGAyGX4mc/X7E//hdy6prk3rlj6i/6h9H/TylFKmXHsLAg/8KqmWLPr56aCv6f7V1Up8NrbgI9Vf8A6T5y4o+LoMBlECEuu222/AP//AP6O3txdvf/nbU1taO+MyZZ55Z7GEYDIZPke0bG8M0YZimKxioSmW6VkqNmlfMYTqr4wU1HA8AeFt0MkwTpmGA44L7t4yGqukwbREqIgc3J5TiuO58FFIYEi0nFKUUehU6oXTdljerLDG5WySDOaEYDIZPERraEDrlrcjueNHdlnj+N+Bqm1Fz4UdBxNx6wMwm0f/bf0H6tT8XdjBenNDlNBryKeeh/v1fZEnIGSWn6JV8NmspsY899hgee+wxdzshBJRSEELw2muvFXsYBoPhU/JDPBRdByfYIlSWJSafDFm7ehUhxMp/lP+eE45XxYnJASu8C7BEKF0zIAS4gtxoqJoGJ2tDNMAilDvWfOSECjs5oZATZKsJK5k/Ba0yJ5TshuOhIt2TDAajMoiee5VHhKLZFOJ/+Dck2n+J+iu/hMjqy6Ed24nen34JeteBcfdFpDCEtsUQWxdBaFkAcdYCCC0LIMxaAC5aj+yOF5F84UFktrQD5tgPZfimeYic8W5E3vIeyItWluxvZTDyKXol/61vfQvHjx/HrbfeipNOOgmyHNx8FgwGY+rkJ83O5IlQLBxvcqiadWMsS8KIJI8lCcezb7z95E6ZKpYIZTntKrHCmaJqrhMqGuBrqBuO5yPBMyxKMAgASqFVYTieW1Gy6pxQ1nlEQaGruq/GJIPBYDiEz3gXuIeaYCb6PNuNvqPo+9mXMfTkj6F1HwT0kWtqadFKRFZfDrFtMcS2JeAbZoNw3NjHWnYBwssugB7vQuqlh5Fc93sreTkAoXURImdcisiZl0I84TSWdJwx7RQtQm3ZsgVf+9rX8J73vKcU7WEwGAEjLIpuRbyEorgiVKUmkS41Tk6o4fmggJwIFS4iMbnm5oQKrnvISnJtwjBpRSaXVjUdJgEISKDD8fyYBF+W7HA8AJpWfXOSMw9TvrqcULGII0JZ49JPY5LBYDAcOCmMWWv+B30/vw1698ER72sdu0f9Xu2ln0Hd+78Iwk99bhPqW1H33ptRe9lnoR3dCSJHIbQsYMITY0YZWy6dJG1tbZg1a1Yp2sJgMAIIIQQxybpxTqqqGzpVjaEvhTCeCOVUx5MLdEJRSvNyQgX3JkzkOZiw847pleeEUlUdBgAu4G4V1YfheFFJssLxKLUqxdHqyhHkCm8cF+ixNVUieSJUNquUtzEMBoMxDvLiMzD7G4+j4SP/Aq62edzPcrEGzPr8T1F/1T8VJEDlQzge0vxlEFsXMgGKMeMULUJ95jOfwW9+8xtoGsv/wmBUKzV2CFFCUdzS7Cwx+eRwRChpPCdUgSKUrhruTbcUYCeULAgwOWqLUJXnhEpmsqCg4AIuFPjRCRUSRRicdQ6YlMI0Kk/EHA/VDkGkHCAGeGxNlUhIAoUlQmXSLDScwWD4G8KLqHn7RzHnW0+j7oovgMjREZ+RTzwLbV/7E8LLLixDCxmM0lL0Xcn69etx6NAhXHHFFVi1ahVqampGfOZrX/tasYdhMBg+Jl+E4kVL2zaqMPSlEHI5obw37pRSKIZ1A1loTqj85PCij4SBqSLxPEwCGJTCqMC8Pl39QwCsMSAVkf+r3Lg5oXzkhJJEASAElFoilKGbrluzGtDt84UTOPDj5AqpNKKhEEwCcBTIZpgIxWAwggEXiqLu8lsQu+DDGHz8HqRe/RMIx6PmnZ9E7WWfA+GDu0ZgMPIpeiS/+uqrAABJkrB9+/YR7zN7H4NR+XicUJI1rbCcUJMjq1g3SNKwim+qkXMxhQrMCaXlV94Tg3vjLQsCFIKKTUzeMxAHYI0BOcBuFUf09FPopygKoMTyxJiUQtcMXzm1phvDdn5xfPUIUAAQkSwHHG8QViSDwWAEDr62GY0f+QYarvs6YOogQnDzRTIYo1G0CPXnP/+5FO1gMBgBJj8nlCN26GrlOVamA20MJ1QmL8S5WCeUKI+svBckZEFAhtgiQgWG4/UMJgHYTqgKEKFkHzmhRIG3wrIcJ1QFOunGwzlfhCpyfwFA2M4FBlBkmBOKwWAEFMJxAMcEKEblUV2PxhgMxrTgdULZIlSV3ewVyliJyZ1QPKBwEcpJSh5050dIEGASwKSVmROqd8AKx5MkIbB5eyilbjien0I/RUEABwJqO6EqcfyMh2kn8ueF6lruSTwP0/6T0xmWmJzBYDAYDD9RksDSTCaDbdu2obu7G6Y5MlTife97XykOw2AwfEq+E6rBDserNsdBobiJyYeF4zlOKJ7jIBSYy8V1QvlIFCgEWRBgEgrDrEwnS1/CckKFJTGweXu8SfD9M95EkQchsHKKGZUZzjkWlFI3HE+sahGKOaEYDAaDwfATRYtQb775Jr785S9jYGDA3UYp9YR+zIQIlclk8IUvfAFz587Fv/zLvwAAVFXFAw88gHXr1iGTyeDkk0/GjTfeiNmzZ097exiMaqI2zwnVIlvTCnNCTQ7Vzp0Vkr12a6cyXkgoPJROyzpOqGAnspRFAQbJJZauNPqGLBEqGgqVuSWFk58E30+JyQWeBwcCg1AY1Kyqeck0TJjUOl+CnBOuEESeB+WseTOdyZa5NQwGg8FgMPIp+tHY97//fbS2tuInP/kJLr/8cnzkIx/Bo48+ii9/+cs46aST8Nvf/rYU7ZyQRx99FENDQ55t9957L7Zv346vf/3ruOuuuxAKhXDHHXdAy8u1wmAwisdxQiVUFZIdVmZWkeOgGMZyQmXtearQUDzAn4miCyEsiDDtnFCV5oTKKiqGFCtcqCk2siRzUHDGGsf5Kwm+JArgAJgcoJsmTKOyxs94GLoJw7TcaUKAqy4WgsTzMO1hmM2yNR+DwWAwGH6iaBFq9+7duOWWW7By5UosWbIE8Xgc8+bNw3XXXYdLL70U9913XynaOS779+/HCy+8gLe+9a3uts7OTrzwwgtYs2YN5s+fj+bmZqxZswbxeNyt6MdgMEpDfk4o0XbdVFvulUIZKydUvhOqUHI5oYJ9AxoSnZxQtOKcLH0DCWRhCbYnNNSXtzFFkJ8Pyk9J8AWBB0dhhXMa1eWEMnQTph0iKQdciJ4qPMeB2itcRWEiFIPBYDAYfqJoESoUCkGyXRDz5s3D4cOH3fdWrlyJl156qdhDjEs2m8Xdd9+NT37yk4jFYu72LVu2oKGhAQsXLnS3xWIxLF26FDt27JjWNjEY1YbjhFJ0HZztgjArMGxqOlDscDxpDBEqLBZ+86hViBMqJIkwCGBQE6ZRWeOqfzABhVCIgoC22ppyN6dgHCeUn/JBAVZ1PCscDzAqNJxzLAzdgOHk6RKDLUQXAuGtJS4ToRgMBoPB8BdFr0qWLFmCTZs2YdWqVTjttNOwa9cudHZ2oq2tDVu3boVsOySmi//93//FiSeeiHPPPRfbtm1zt3d0dKC1tXXE52fNmoW+vr4J99vb24v+/n7PNsUOmXCSrzr/ZzAmS6WOHUeEAgCDt1wQpmFC1w3w/OS1bkoBCoKg/jxO26fSv4pqJc2VJcHzvbQdjifz/IhxM9n9K25iciHQYy5kJyanJqCp+pT+Fr+NqeFjpG9gCFlCIUsCmiORaeun6Z57VDv5sxQSfTXWOI4DR2wnlGlCn8L48dvYGYux5h1dM3JOKKnwOSCo1y1i54RSVW3Utgelf4OM89sO/40LuVaWAzZGSsdU+zyo885EsDE1MwR97gkahTjgixahPvShD+EXv/gFPvKRj6ClpQXnnHMOPvaxj2HBggXYtm0brrzyymIPMSaPPPIIOjo6cMcdd4x4L5vNIjRKktdQKORJoj4W7e3teOihhzzbWlpa8IEPfACDg4OIRqOTErMYjNGotLFDKXVF2iGShGGYUDUd3Z3dEOWpTDMcEGsDgmpWiLUBOoDe3kl/JT44BEVRkEmn0Jv3ve7+fiiKAkNVPduByY+fwf5BKIqCdDY9Yh9BQlcUGDChmwaG4kNT/Ft8NqaGjZEDh48hbWqQiQhR16e9n6Zr7unt7oOiKNCMkeO13BCTQgeFqqro7xtAXW9kkt/02dgZizHmncGeJHRdhwEKQ9OK7pegXbdMmKCUYiiRGuNvD0j/VgCDVADy7/kKuFaWBzZGSkaBfR60eWdi2JiaSYI79wSLWbNmTfk7RYtQF110ES666CL39Z133on7778fe/fuxac//Wl8+tOfLvYQo/LCCy/gySefxJ133jmq20oQBOh2OEs+qqpOyp31jne8A6tWrfJsUxQFXV1dqKurg67raGpq8lXuC4b/oZSir6+vIsdOU00NkqoKuS4GnufAcRzqauoQqQ1Peh96vBtGvBt8bfM0tnT6MIZ6wde3QKhvmfR3eEGELMtoaWlGc3Pu75aOHYMsy2iqq3O3T3X8iLwEWZYxq6XJs++gMaup0ap0RQhCofCU/ha/janhY0QzCHSBQ0MkhJPmzJm2fpruuadD6oMsy6hvrvfdWAvLEihngnA8opHopNvnt7EzFmPOO1keIASUA+pragrul6BetwRZBCEqOPCj/u1B6d8gQ6l1E1hHdOQPnUKuleWAjZHSMdU+D+q8MxFsTM0MQZ97qoGSJwmIRCL4+7//+1LvdgQPPvgghoaG8MUvftHdZhgGKKX42Mc+hquuugpbtmwZ8b2enh4sWbJkwv03NzePWLTE43F0dXW5kyEhpKImRsbMUYljpzYUQlJVoTnheJTC0Mwp/Z2EAAQUQf1pnLZP5W9W7ZxQsuhN6KzYVbzCgjBif5MdP5qdC0UKS4Eeb1FZgmEnJjf0YI+p4WPkeHwQBihkSURLLDbt/TRdc4+Wtcdx2F+JyQFA5HiYxJzynOS3sTMWY807pkFhgsIkQFgqvl+Cdt1yQsF1zRi13UHp38BD7d8673cu5FpZDtgYKR2F9nnQ5p2JYGNqBgnw3FMNTFmE6unpmfJBCrFoTcTXv/51GMNKLT/88MM4fvw4brnlFiSTSfz+979381MBQDqdxt69e/HBD36w5O1hMKodJy+UTkxQAlCTQtdGuhEZXiasjldMYvIKqY4XkUSYnOWn1tTKGlPH4nEAQESWUDdKCHlQULJOTihpgk/OPBLPQycaDNOsusTkJgVMrrh5JKjwoiVCsUqtDAaDwWD4iynfmbz3ve+dsnr42muvTfUwE+IIS/lEo1HIsoy5c+cCAJYtW4Z77rkHa9asgSRJuP/++7F06VIsX7685O1hMKqdGjvMVTEtEcqk1VUOvVBUW6gbS4QKC4UJSPnl6INeHS8ih2ASy56vqpVV6apzKAEAaKupDfSTOTXjVMfzn+Ap8hxUQmFQE0YVzUmGbrnDTUIRloI9BxQCL1iVWtl1iMFgMBgMfzHl1eLtt9/uWSin02n8+Mc/xrJly3DhhRciFAqhp6cHzzzzDARBwIc//OGSNngq3Hrrrbjvvvvwla98BRzHYfXq1VizZk3Z2sNgVDI1thMqaxqWCGVS6Cpb/I8HpdR1QkmSdzrOONXxChShtLyy5KIPhYGpEJVFGPZlR60gJ1Qmq2BQUwEemNdQX+7mFIUTjudHJ5TI8zA5a04a7qCuZAzdDkEkVoXJaiPnhKoe9xuDwWAwGEFgyquSK664wvP6jjvuwHnnnTeiQt0nP/lJfP7zn0cikSiuhVPghhtu8Lyuqanx5IxiMBjTh+OEyhh6Xjhe9dzwFUK+oBKSvDfvrhOqwDAaRxQAKsEJJcEkFJRWlgjVH09Cscu2zG+sL29jikR1wvHC/htrEi/AIBQmra45ydAMmKCgAEJV6IQSRB46AJOJUAwGg8Fg+Aqu2B08++yzuPLKK0fumOPwkY98BA8++GCxh2AwGAHAyQmleJxQlSMYTAdKXmjZcCeUmxOqQAeDmrX2LYi8m6A3qERkCZQAAK0oEaovPoQsMSGJAtpqa8rdnKJwxpsfw/FknodJAMO0EpNXC6rthjQIRaQKRShRtMYiE6EYDAaDwfAXRd+ZKIoCRVFGfU+SJHR2dhZ7CAaDEQByTigDlFAAFEq2svL3lBo1L3H7mInJCw7Hs74vhoJ/8ymJoi1CAYpSOWOqfzAJhVBIolUZL6jomuGGPPkxHE8SBZiEwqRmVSWp1jQdFAAlhTsqg4wk2yKUYYJSWubWMBgMBoPBcChahDrttNPw8MMPj/re448/PmoCcQaDUXk4IlRa00DtmUVlItS4eJxQ4jAnlJ0TqlgnlCj7z5kyVfJ/m0qqjtfXP2SJUJKA5kik3M0pmPzz3I/heDLPwyCw8iNVUTiekrVEKINQhCX/iYPTjWQL+yalVSU+MhgMBoPhd4q+O7nppptwyy234IYbbsAHPvABtLW1YWBgAE8++STWrVuHW2+9tRTtZDAYPsd1QukaBNu1ks2oZWyR/3FEKFHkwXHeZwJFO6Hc8Cj/iQJTRRQE1wml6QZMwwQX8BBDADjS1w8TFHLAnVDOWCOE+FL0lHjedkJVV04ozZ5fTGKFtFYb+SKUrhkQRP+NTQaDwWAwqpGir8irV6/GXXfdhe9+97v41re+BUIIKKWIxWL4+7//+7JWx2MwGDOHkxNKNU0YhAIgUBUmQo2HE443PBRPNwzophXexJxQlkgHW4QyDBOGXhki1NH4IAAgKkvu+RNE8sdafvVcvyCLYs4JVUX5gVTVckKZBIgEeHwViuyE41WZA47BYDAYDL9TkruTc889F3/4wx9w/PhxdHd3IxKJYNGiRRCqsCQwg1GtOE4oQogtQgGqUjmhU9NB1hbpRoTi6bnfreDqePZvXwlOKI7j4BjFdNPK61MJ4lpHfAgA0FZb40vxZrKoPnfdyULOCVVNYoSmarYIRRGuwsTksl0V1DBN6Gr19DuDwWAw/A+lFJqi+3btNN2UdBU/e/ZszJ49u5S7ZDAYASEqiiCEgOMAzRYMlKz/nVBKRsPrz+yDki4+fxVV0iChLnChyeX36ejuR0MPj2ia4umfv+huT2samvYmAAAvp9ZDsBUYSoFMJo1wOIKJNIv0UBYAIMqVcXFzKvwZZuUkl+5OJgEAs+tqy9yS4lAztgjlw3xQgOWEMkn15QZSFB0ABTgCuQofCkZkCQax5s1qCsNkMBgzx/aX9uHY7skX4TKzadBsCkSe+cJdLSfUYdk58wp2kmuKjtef2YdM0v9rewpAoQQyochfLk91nT4WgiTgzHedhrpZhVc23rP+EPasP4hzrliJ5nkNRbUniFTfqoTBYEwLHMchKopIqiqonRQqCE6og9u70X0kXpJ9UVUBkQAiTe6GJ9WXhqgDvAbEuxPu9rSmQUhaYUPJ3pTnO4qiQJUnf0NV0xjchNf58PZNtGGaMDR/h1SZJsUrT+zGUF965HtqBpx8DIYgY+4xDg2IoHFDEo93Pj/NraLIZLIIh0MASuu60u1k8X4VPMN2OB61w/EopYF2nk0Wp5Ik5ay8WNVGSBSr0gHHYDBmhnQii+0v7p1S9U2qZkHVLIg08xU7B/tSiPemcO5lJ0GUpn5N2Le1C52HBqahZaWHUkADhyxMz0Pbqa7Tx2PvhkN4y6XLC/ruQOcgtj6/C6ZJ0Xmgh4lQDAaDUQwxWUZSVWHaIpQWABHq+KE4AOCEE5vROr++qH2ZqQFwNY3gY42T+vz6rXvwxuBR1M2J4uzLT3e3Hx0cxPPr4xB5HmdflNtOKcXg4CDq6uomdRMthQS0Lmye+h/iQySeg0ns0Bqf31D2HU+MuVCjqgaiKsgYKngdCBEOYYNHeigz7e1SFAV0GgtW1s3yZ3J1WRRgcpYYQSmFaZjghcoXZbKOCMWTKhWhBDcXmN/nDAaDETyO7eoEpRTRujCWnX/ipL5jJPthJvrBRWdWdMgkFWx//Sh6jg7i+Ue34W2Xn4JwbPK5Ag3dxL6tlntr0WmtaJpduANoJqAUSFIeMWJ4RKiprtNHo+/YAPZtOoK+Y4MFfV9Tdbzy580wTYqmufU47a1LC25LkGEiFIPBKBk1koROAKY9s2iqv0UoJaOhv9MKiVq6cjYaWqJF7c8YpOAbZkGob53U57f1dEAJU4RaI1iwbI67PdHFI3tEQigU8mynlKK3V0Jzc3NVODnyEXkeJtFhBCCkaqjfckDVNISx/Lz5nvfM5AC42ibs783if3vfhCkSfPLy07CstWVa20QpEI8PoL6+YcJQzkLgeB7NJ/jzSZ4jRlBY55CuGVUhQqn2/EtJdTqhwqJkiY86E6EYDMbkMA3rQddk8vQc2WWJMiecOtuzVhsPPc7DGDDB1838A8L6WVG8+tQeDPWl8dwj2/C2952M2km65Y/s6YOS0SCIPJa/dX5BTqqZhFIgbgqo53TPmmeq6/TRqG+pwb5NRzDUl4Sa1aac02nj09uRjKchygLOed/Kiii0UwhMhGIwGCUjZicn13kOAPW9E6rzUBwARSgioX7WzIetqXYJ9eHV8TKavb0K87iMhSTwMIhu54TydzjeoB2G19hag9kLvcKMMaiDb2jArsxxdEV0RCMhnHjqXMxumF4Bh1IKsZdUpYApixJMYrugqqhCnlN9k/IEYjWKUJLo5oRi4XgMBmMiDN3Acw+8jsGeBC75xHmobR7b3ZtOZNF3LA4AOOGUthlqYXG0zq/HBVeehpf/uguZpILnH9mOc99zEmbNHT8vJaUUezcfBwAsPK3F9wLUdFPTFIMgCdBVHf3HB9G2aPKC4qFtHTi0rQMA8JZLlyNaF56uZvqeaZXe9u/fj+985zvTeQgGg+Ejauwy4LqtnehaEEQooG1hfVluzBVbhBqrOl6hlfEqEYnj3XA8v99QDvVZoXV1zWMLm4d7+kFBIUsCZkWLc+AxxickCTAJAIqqyg/kiFCEI+C56nvSGpFFGISCgrp5yxgMBmMsNj+7C/3H4zB0A7vXHxz3s0dtF1RNY7So5NQzTUNLFG+/ehli9WFoqo4X/7ITR/f2jfudnqNDtsObYOnpwRDcphOOI2iaUwcA6OuIT/p7if4UNjy9HQCweOW8wIiX00XJVyWapuGvf/0rbrzxRlx33XX405/+VOpDMBgMn1LjOqEsQcfPC3/TMNF1OA4AI9wqM4UyhhPKEaFCzAnlIguClWTYpNB9HI5HKXXD8eqaxhahjvRbOaNqQiFEpMnnZWBMnYgo9FuhyAAA/yNJREFUghJUXYU8Z/7l+OpyvjmEJQmmHYbp99BwBoNRXo7u6sS+jYfd14e3H4eSGbsK3NGdlgg17+TWwLmLo7UyLrp6GRrbamCaJl5/Zi8GulNjfn6P7YKau6QRkRp5pprpa5rm1AOA64abCMMw8epfNkNXddQ2x7DyHadMX+MCQslEqEOHDuG///u/8Z73vAff/OY3IUkSbr/9djz11FOlOgSDwfA5ORHKeq1r5pSqhuiaAdOcmYohPR0J6JoBjucmtCJPF2OKUHY4HhOhckg8D4MAOvW3EyqdUN38M7WNY9usj8WHAIC5oGaAkH1+maBVlaRas//Oas03EZEkGBy1SnUr05iRn8FgBJrUYBrrn3wTADD/1NkI14Rg6AYObj02xuczrgNm3smzZ6qZJUUKCbjg/aeisbUG1KR47f/2QFdHXhuH+jPuA9sTVwXzb50OmuZaD6/7j8cndZ/z5trdGOgaAi9wOPeKlRBEtr4v6hfQdR3t7e145JFHsGHDBsyePRtDQ0P4wQ9+gHPPPbdUbWQwGAEhZjs6NFuEMk0Thm5MarLtPTaAF367AWFJxzs+NgscN71PlpzqZS3z6iCI5YlvV+yn82OF4zERKkdIFDFkO6H8nNPHcUGFIhLk8NjhlF0JKyH+nLryCKDVhCyKICBWaBalMDT/jp9S4jgGq1qEIgBAkUkr5W4Og8HwIaZh4pU/b4Gm6Ig1RHDmpcuw941DePOFPdi38TBOXL1wxHr02O4uAE4onj+rwk4GXuBw1ruWov33W5EaymLT2oNYfckSz2f2brFcUI2tNWhsDe7fWmoaZ1vheJqiY6gvibrmsUMyOw/0YvfrBwEAKy8+JVDhm9NJQSuTo0eP4u6778bll1+O22+/HbW1tfjhD3+I3/72t6CUIhyu3iRbDEY14zihVM56KmBSOuqTleH0HOnHC79fD03RMdiXxZHdvdPaTkopjh+wRKhyheIBgOo4nmQWjjcRssAHIpxqyE5KPp4LilKK3rQlQs1rqJ+JZlU1kiiAA2AQalVXrBInlHOeCFWYlBwAIiErIT0ApDNMhGIwGCN584U96D8eB8dzOO/KVRAlAYtWzgPHc0gNZtC5v2fEd464oXhtgQvFG060VsaZFy8GABze3YNDu3J/r5LRcHiXtR5furK68xcNRwqJqG2yRLmJQvK2rdsDAJh7YisWrzphupsWGAoSoa6++mo89dRTuPbaa/HYY4/hP//zP3H22WeDq8LElwwGI4cjQim2CEVNc0IRqudIP9Y99IYVGidYc8jO9cemNSwvMZBBOmHdlLQtqJ+240yEE44niqNXxwuxxOQusiDYIoK/w/Gcyni14+SDyigqErbQuKC5cUbaVc0IPG+JULAEQD/nFCslzt8pCMG+SSqUnBMKyI6T24XBYFQnnft7sOu1AwCAlRefjPoWy5kcishu0ui9Gw57vpMaTKP/eBxAcKriTcTcJY1YdForAGDT8weRiFvFVQ5s64ZpmIjUyJizmK1VhtM0tx7A+MnJ00MZ9B8fBAAsO39p4EXLUlLQY/aTTz4ZO3fuxCuvvIK5c+fikksuGXETxWAwqg+nOp5GKCgITDp+hbyew/1Y97AlQNW31uItF8xG+69fQ2ooi8O7erHw1FnT0s7jB+MAgPpZUYRj5UsK7YTjyZJ3KlYM6+YxzJxQLiFRtJxQPg/HG3Qq440jQvXFU1AIBQHB4pbJl/ZlFIYo8OCoFY5nAlBSCpT0xKKEntFgZHXwkr/zCRlZHXxGgyHl/iYKCtOwhHxeqE4nVFgSYdrPRtMZdUSfB6V/gwylgGpSKJyO/Huv0casH2FjpHRMtc8ppVAzGpS0Oi037mpWw2t/3QrAcqgsOWO+5/2lZ87HoW0d6DrYi0R/CjWNVv7Go7usULzaphhqmysnPO308xegrzOBof40Xvu/vbjwA6dh31bL8bVkRdu0p8gIIk1z6nFgy9FxnVD5oZuVNF5KQUF3OL/61a+wc+dOPPzww/j2t7+N7373u7jiiitw6aWXlrp9DAYjQMRsJxTHExjEygk1VhLg7sN9ePHhDdA1Aw2ttbjgQ6vBKwNYdEoj9u1OYtcbxzD/5OZpufAdP1j+UDwgF443PDF5hiUmH0FIzFXH86sTyjRMJActEaq2cWwRqntgCCqhEEUerTG2KJluRCccDyZMSrGpfSc2te+c8HtUzYKqWRDp0PQ3sgioqoBIh0GkkGe7QS2xtlw578qNLAigtgjVd6gff/5hu+f9oPRvkKEU0MBBhOkRocYas36DjZHSUUifK4oCWZ7eamyR2jBWv2f5CKGrcXY9GmfXof/4IPZtPIxV7zwVgFVFDwDmnRL8ULx8eIHD2e9eimf/8CYGe1N4/pFtUDIaBJHHwtNayt08X+I4oRL9KSgZFXJ45EPto7YINfek4FVRnG4Kjp875ZRT8LWvfQ1PPPEEPve5z+HVV1/Fxz/+cRBCsH79eiSTyVK2k8FgBAAnMTnHERgcHTMnVPehPqx7KCdAXXjdWe7kfeLyJvA8Z7uhRsbiF4uS0dDfac1P5QzFA4CsMkZ1PCcnFHOYuoREEQbn5ITypxMqMZAFNSkAMm5OqEP9cVBQSJLIquPNAKLAgwAYkGeu+qYfME2KtGCCD1WnmM1zHJJhCoMAhunPOYPBYJQPQeRx7hUrIYVGX2s57qgDW49BU3U7FM8KrZp3cuuMtXOmqG2M4PTzFwLIFVlZeFoLRKk6H2RMRE1j1B07/R2DI97PJBXXJTXvpMobL8VS9MokEongmmuuwTXXXIOtW7fikUcewf3334/77rsPZ599Ni655BK8733vK0VbGQyGz+E5DhFRBEc4GMQANSl01RuOl0kqePGRDTB0A42z63DBtas9CwA5LGDxijbs2dSBneuPYf7Jpa2U13k4DoAiFJFQP6u8AoCmsep4kyUkCqB2YvKx3HXlxskHFasPgRfGfsZzqN9arNTKMhMaZwBREMCB4HCtipM+vBxvm79gUt/TB7thxHvA1/o7ZNIY6gVfPwtCnfdp9d9+9jtsOHIcF1ZxKehsCHhlTgofeu9SXHbmcs97QenfIEMpMGjyqOMMbzjeGGPWb7AxUjqm2ueUUvT19aGpqWnaHCSCxI9bvfmEU9qw5bldUNIqDm3rcNeztc2xcauhBZmFp81C99FBHNvXB4Bg6emVkfdqOiCEoHFOPTr396CvYwCzl3hTiHTs6QKlFNG6MOpbWSXk4ZR0ZbJixQqsWLECX/7yl/HYY4/hkUcewbe+9S0mQjEYVUSNLIMQAp0bPRzv4Naj0DUD0frICAHK4aQzZmP/m11IJxQc3tWDhaeWbqHaaeeDaltYX3ZrrJOYfEwnFBOhXEKiZOX08XF1POfJ4Xj5oADg2GACAJgLaoYQRR6cZVCDRihC0cmFd+iaBEMRwEf8LRQamgA+IkEY9ndlOROUACJfvfOIyHHIcIDGjez3oPRvkKEUyJoCQsNzQo0xZv0GGyOlY6p9TimFnJEQisplW6vxAo/FK+dhx8v7sW/DYffh0gknV64wQwjBmRctAscRNLTGEKnx9zlabpocEerYSCeUG4p3IgvFG41pKWcXi8Xw4Q9/GL///e9x7733TschGAyGT4lJEjiOQCdOOF7OCUUpxYEtRwEAS1adMKYFWg6LWLzcsq6WslKeaZjoOhwHUP58UMA4IhTLCTWCsJOY3McilFsZb5xQPADoTKYAAK2xynyS6jcsJ5RFRq2eBMOqLWbLVTyPCJwVRpJR/Z0Am8Fg+JPFK08AIQRDfUkMdA0BAOZVsAgFAKIs4Kx3LWUuqEnQbOeF6j8eh2nkwr6VjIqew/0AgLkVGLpZCopemTz33HN46aWX0NnZCUEQMHfuXJx//vk455xzAACrVq0q9hAMBiNA1MiyJUJx1CqHnueE6jrYh9RgBhxHsGD5nHH3Mx1uqN6OBHTNAMdzmDW3vNZYwzBg2BessZxQYRaq5RIJSTAJBQWFpo5dcbGcDDki1AROqJ6Ulbx8bkPdtLeJYVfHg/UU0kn6Xw0otlgrV2licgAQeUt+rCbxkcFglI5IbRhzTmxxq5zVNdewKmcMl4bZdVb0h2ZgqC+J+hbr3qJjbzcopQjHZDTNqS9vI31KwU6ozs5OfOITn8A//dM/Yd26dchms0gmk2hvb8ctt9yCm266Cb29vaVsK4PBCABWOB4HjViJcfMTk+/ffASAVSUiFBnf4iuHRSxZkeeGMopPLHv8kFUVr2VeXdkrRil5Qkq+CEUpdUUoma/em8fhhEUBBrGrLfkwJ5Sa1ZFJWW6L8cLxKKXoU7IAgAVN5XfjVQP5TqhsFYkRmmmLUFUdjmc7oapIfGQwGKVl6Znz3X/PO4W5gxg5RElA3SxLlHSSkANwRUsWijc2Ba1M0uk0br75ZgiCgJ/85Ccj3E6bNm3CnXfeiS984Qv4+c9/DkkaWbKQwWBUJo4TSuOoJULZybezKQXH93YDABadfsKk9nXiqtnYt9VyQx3a1YtFRZSJpZR68kGVGzXvpig/Mbmi58Qp5oTKEZFlmIQCoB4Bzy84+aB4gUe0dmyBNaNoSJkGwHNY2MyS3c4EgsDlRCi9esQIxbBEqGpOfi9yVs/nz6sMBoMxFWad0IiWBU2Idw1hwbLxXfyM6qNpTj3i3Qn0HYtjyRnzoSk6ug72AWCheONRkBPqgQceQDabxb333jtquN2qVavw4x//GH19fXj44YeLbSODwQgQMUkCRwg0J4m07Vo5+KaV2ylaH0HLgsZJ7SvfDbXrjeJyQyUGskgNWQ6U2QvK70BR8hwZ+U6obN7NEssJlSMiWTmhKIUvw/EG+6wQu9rG8LhPvTrjSWgEICBY2sZEqJmA53nwdp9kfTh2pgvNcMLxqncecdykWa16+p3BYJQWQgguuHY1rvj7ixGtGz/nI6P6aLTD7fo64gCAjn3dMA0TUkhE89zy32/4lYJEqL/97W/4yEc+gvr6+jE/09jYiOuuuw5PP/10oW1jMBgBxJsTyoSuGlZC8s1WQvJFK+ZOyZp64qrZ4HkO6YSCY3v7Cm7XoZ09AID6WVGEY+V3ZzpuHkIIBCEXdsdEqNGJynJeOJ7/bigdJ1Rt4/j5oPb1W4lNRVFAaw1LTD5TOGFZ1eSIUV0nVPXOI6I9h6o+nDMYDEZw4DgCjp+Wel6MgOMITcl4Gtm0gmO7cqF4bMyMTUG/zNGjR7FixYoJP7dq1Srs37+/kEMwGIyAEpMkEEKgEhOmSaGpBnoO9yMZT4MQgoUr5k1pf3JYxAI7KfnuTcdB6dTdULpm4OB2OxRwmT+ssbnKeIJHlHNyl/AcB4HlhHKRJRGUAIA32b1fcCvjNY3/lPTwQML6nCxBZP07Yzi/dTWJULpp5dGr5rBeyb4BqKYwTAaDwWDMHNH6MOSI9XC762AfOg9YObHnnuSP+w2/UpAIZZomhEk8oZdlGRpLBslgVBWWE4qDmpcTar/tgpqztAXh2PgJyUfjxJVtAAgGe1PoOTo05e8f2d0HTdUhygJOOLFpyt+fDnIilPcG0cnjEmYuKA+SKAB54XiFiJHTBaUUiX4rHK9uAifU0aEUAKA5PP7nGKXFyQ2UraI1iWaLUNWcE0qyk7Jnq0h8ZDAYDMbMQQhxK+DteGkfDN2AKAtoWeiP+w2/UpAI1dbWhn379k34uUOHDqGZJV5lMKqKGjsnlMoBlJpID2VxbI9lTV10+tRcUA7RuhDmLrHySO3edHxK36WUYt/WTgDAwlNbyl4Vz8ERoaRhN4iOE6qabxxHQ3RDFil00yxJtcRSkUmqbp6quubxxaWOpOWYaq1hJZ5nEkeMqEonVBUXh5HteUNh4XgMBoPBmCaa5tYDABL91oPGOUtawLNQvHEp6Nc555xz8Ic//AGmOfZNAKUUDz30EM4666yCG8dgMIKHkxPKICZ0kyIVT8M0TERqw2hdVLgofeKq2QCA7iNxxHtTk/5eb0fCztdDsHi5f6yxTo4SWfaKTc4Te5YPyoskioAdtWgYJgzdPyKUE4onh0XI4fHFw56MlRy/rbZ22tvFyCEK1nJHrSIRSjNtV2UV54SSnZxQhv9CeBkMBoNRGThOKAdWFW9iChKhrr/+ehw+fBjf+MY3oCjKiPd1Xccdd9yBXbt24frrry+6kQwGIzg4OaEMAhg0JxQsWjEXHDf5hOTDaWyNoXmOdeO+Z+Pk3VD7tlguqNmLGhCtnXoo4HSRc0J5bxCZCDU6osiDEisETzdNt+qiHxiyQ/FqmyYOsevNWtfMExpZxZSZRHKqpOn+GTfTjW6HrFZzTihnHq0m8ZHBYDAYM0tDW517jyOIPFoXskiwiSjoLmf27Nm488478dWvfhXr16/HZZddhgULFgCwQvCefvpp9Pf34/bbb8fChQtL2V4Gg+FzBJ5HWBRhcBSGfRNECMHCAkPx8jnpjDno7RjC0b19WHbuCYjUjC8qpRMKOg4MAACWrPDXU4mxckI5OWuYCOVFFATAvsAbpj+dUHUTiFCUUgxoGkA4LGxunImmMWyccDzNqA4xglLqhuNFQtUbjifZ86jCnFAMBoPBmCYEkUddSy0GOgfRtniWb1J/+JmC73IuuOAC/PrXv8ZPf/pT/PnPf8bQkJUsWJZlnHPOObjxxhtx6qmnlqyhDAYjONTKsu2EoqCUYvaSWYjUhIreb+v8OtQ0RJAYSGPv5k6cfv6CcT+//80uABQ1DRHMmjv58CdKKfqHUthw+DiGFHXS3zMzQ+CiveCjRyb87Na9hzBAdPRBw5bOTnf7oXgcABOhhiOJAjgKUDgilH9uKoecynh5Scm3HevCzuO9ns9lNR0KpSAEWNI6a0bbWO3kcgP5Z9yMxbGBIbyyb+I5xGG0eccwKEw4TqjqFaGccLzeVAoPvbze856RGoKZioMLd5ejaVVDivKIEu95N5VrZTlhY6R0TLXPKQUSiQRqampACjfRj8u8pgace9KSovYxlEjj4LGuUd+riYYxf84s8FVQCfflvYfREU+UuxkepnPuaYhGcfHyk8FxuaCyk85aiO0v7sUp5yya9H4opZ4K2dVEUXc5CxYswL/+678CAOLxOAzDQH19fVWcbAwGY2xqQyEYhIISa4JdfPoJJdkvIQQnnTEbb7Tvw4Ht3Thl9VxIodGnMUM3cXC7tXBcsqJ1zEmeUopNu45g/7EedPYO4njvILr6BnHcVLFTnpprgpomCMcD3CQjnUWgK9GNzuefH/FWNYfQjAbPc+A4ApNY4Xgv/GE9Zi9pwZylLWhZ0AheKM91xzRMJOJ2ZbymMABgb3cfrv7Vo55w1OEsbmFVU2YSyc0N5G8nlGmauPr+h9CnZCf9nYnmnahcvSJU2HaaHkkM4R//+Jj3TdMENQ2Qyc7XjIIwQcDBW810ytfKcsHGSMkopM9N0/Tc5E8HP/7otbh05bKCvmsYBr5x12/Q0z845mfCIQknL56HU5acgGUnnoC5Uf9U9i0Vf96wHbc+9Vy5mzGC6Z57PrjqdPzXh69y7y/mnzob80+dPenvb9y2D397aTNuvO7dqK+tvmI1JXvUXl9fX6pdMRiMgFMTkqEIFCnJROPcerQtLl1s9AknNmH7q0eQSak4sK0LJ79l7qifO7KnD6qiQ5QEzD9p7ONv3n0E//2b/xuxvU8ywfMcJI7HZOUgahggvADwk5taOY5g6ewWNIbDnu2yIOACFsrsgRACiePRGdWw3DSRSSrYv/kI9m8+AkHk0bKwCU2z60EpBaWWOEQphZ6IQ0YKC89oGFOwLIZEPAtqUgAENQ1WP/5p6y4Y1AQPguiwnF/UMHDBogWQq7hiWTlwHDGaz8OyNh/rdgWoGkGclANgvHnn5OZmLJ3dUupmBoarzlqFv27ficQo+Uth6KAGAWEPTqcNCsCkBByhyB/KU71Wlg02RkpGIX1u6Dr4aXKFZ3UdqmngN6++UbAItX7rXvT0D4LjCOpro573KAWGkmlksio2bd+PTdv3AwBCvIm3LGzCDR++bNoFtpmAUoqfvLABACBxPEI+qQg3nXOPYZhIGRr+tn8/nt67F+8+8cQp7yOZyuC+3/8f4kMpPPzkS7jhQ+8uuD1BxeezP4PBCCJ1oRAoAfbNUrH6/aeDK+FFieM5LDm9DW++fBh7t3Ri6crZ4AXv/iml2LfVCnFbcOosCNLYC8idB63PtTbW4i2nLcTs5jq0NtXiv7a/iaxp4vNvWYlzZrdNqm3GYA/4hlYI9f7KP1UpiDyH/Q0ZyBfOwVkLTkHH3m50HeiFrhno2NONjj0jQyaomgVVs9ixNYEFp8zC0tPbEKsvPjTUwckHFa2T3RwALx+1EudfOHs2fvKpD3g+74wRxswSlCppz+87BABoFiS88k83Tuo7bN4Zm9NOmIMX/79bR31Pj3fBGOgCX8dCY6cLSoG4KaCe0z2CalDGLBsjpWOqfU4pRW9vL5qbm6clXOl/HmvHf76wFhuOd2Agk0HDsIeBk+FvL20GAFx49nLceN2lI97PKip2HziG7XsOY/veIzh4tAvprIq1Ww7ggvO6cMqiybtm/Mprbx7A3lQChCP4jyvegStOm7ogMx1M59yzdddBfPYnv0FXMo1fbNiAObW1WN46tf3d/9AziA+lUF8bxXWXX1BwW4IME6EYDEbJqQ9bN/kaKLRpqEq06LQW7Fx/DEpGw6FdPVi8zDv593cmMdibAkCwePn4F4b9R3sAAG9/y8l434UrAQB7B+JQqAmOI1jRzMKm/ILE84AOZGFg4fK5WLh8LgzdQM/hfnTs7UZqKAtCCDiOgOMJCEdAs0l07TsORTOw/81O7H+zC7MX1mPpytlonlNT9OLWyQdVZ+eDimcV7B2wrPkXzB/dpceYeUIBEaHWH7NE8ZMbWPVEBoPBmC7ed+Zy3L12HZLpLP66bQc+tvrMKX3/eHc/tu85DAB451tXjvqZkCzh9FMW4fRTrBxBmayC7/zw19ix+wA27T4SeBHKNE3c3/4aNELR2lCHi5eOn6e1Ujhx4RwspjLSegaJdBbff+kl/Osll6CtpmZS33954068umkXAODG6y5FLDp1AbQSYCIUg8EoOfUR64ZcJxTaNCQCFmUBi5a1Ys+mDmx6/gB2b+hAU1sNGttiaGytwd4t1o1c24J6xOrGdr1QSnGww0oevWhuLmRvU7e17eSGBkRYbibfINohEdk8YZMXeLQtnoW2xaM/qdbjXdDOiOF4D4e9mzsR70ni+MEBHD84ACkkguMssYoAIHb1vVBERGNbDZraYmhsq0EoMvYYGOq380E1W2P+tY5OpLIKZErw1qXzS/FnM0qAU4VSM/xTVXE4mmFgj12YYPVsfztEGAwGI8icMHsWlsgxvKkO4Y9b38RHzlw1pfC49pctF9Ti+W1YdMLk3PLhkIzVpy3Ejt0HsHnXYXz40rMLartfeGXrfmwfHASRCN5x8kLEqiTNQEiWsHheG/TDx6GoBlKqiu+88AL+9ZJLEJngNxgYTOLnDz0DALj4vNOx6rTFM9FkX8JEKAaDUXJqZRmEEGhkepxQAHDiyjZ07O9HaiiLdEJBOqHgyB5vNbIlK8a/kevoiSOragCARXNzIsbmHssdtbKldLmsGMUjOSKUpk3pexxHMP+kZpxwYhP6OpPYu+k4Og4MQM2Ovp/UUBZ9nQnssV9Ha0NobIuhtjECOSxCDgvW/0OCG47nVMb7296DoJSi2RSwYA4bP35BtvM/GKY5I8luC2Fn/wCG0llwlODcRfPK3RwGg8GoWAghuOTEpdi+bSMO9fRjc2cnzpgzZ1LfVVUNa1/bBgB451tXTem4K0+ej18BONYTR89AArMaJuee8RuGYeKRv72Bft5Ea1MtLlxYmgJEQeHUJSdg/+FOnIIojooijicS+MHLL+OfLrgA/BjrC0opfvLgU0ils5jVWIePXXnRzDbaZzARisFglJyYJIEjBDooNH16wl9CUQnv/thKpIYU9Hcm0d+VQF9nEkN9aVBKUdcURcsJdePu48AxS7Sa3VyHSMh6ehHPKjg4OAQAWNXC8kD4CUdImKoI5UAIQfPsGjTPrkE6oSAZz7qJzPP/nxrMoq8zif7OBJSMhtRQFqmh8auV1TVFkNY0bOy08lKtaGyEWKaKfYyROFXSTEqhmSZkH4pQrx45Dk03UG9yWDqPzT0MBoMxnaw+bSmatm7BYCKFZ/btm7QI9cqmXUils4iEZZy76uQpHbO1qRazm2rQOaRi064jeNe5pxXS9LKzbtMeHIwPQY0SzJ3VgDNbq+uadfKSeXj82dfReaQHn3//B/GfL7yALZ2d+O3mzbh+1apRUz20v7wFW3YeACEEn/3oexCq4sq1ABOhGAzGNFAjy+A4DpphQNOmryQ6IQSxuhBidSHMP9lyneiagaH+DGJ1oQnz/ew/ZjmeFuU5VhwXVFM4jLmx6KjfY5QHWXCcUMWPqUiNjEiNPO5nKKWuyNnXmUA6oUDJaFAzOpSMBsMO7YrVhxGtlfHS8U4MpjIQKcFZ8ye3mGXMDLJdpdA0TWiG4SYq9xOvHD4GAJgjhVBfEylzaxgMBqOyWX7SfLQZInrUDF4+cBB9b3kLmiITz71OQvILzloGWZ56yoaVS2ajc+MhbN59OJAilKYb+NNzG9EvmGhrqsXJzY1oKiCxe5A5edFcEEKQTGXRCAEfX7UKv9y4EU/s3o1n9u1DXSiE+lDI/b9kAH/70zoAwHsvWo1TljC3s/9WYQwGI/DEJAkcR6ASQJ1GEWo0BJFHY2tsUp91nFCL81wHTj6olbOmpyILo3Ac4UCZphDP4YwmcuajawaUjI5wVAThCNZ3diGZVtBoEJx4QsuMtJExOcJizgnlx+TkQ4qKvX0DAKwwYDb3MBgMxvRSXxvDaa0t2Nd3BAODSTy7fz+uWb583O8cPNqFfYesCrjvOG/0hOQTsXLpHDy18RB2HDgORdXcnIVB4fk3dqE3nsRglODEWQ1Y3VZ9651oJIR5s5txpKMHO/cdxaVvW4WeVApP7N4NzTDQm0qhN5UCYD3QfHPPYUQNDW9vm4Nr3vO2MrfeHzARisFglJwaOycUBcVQdvwwpnKh6wYOd/YByOWD0k0TW3usbSwUz3/MtAg1EYLIQxAtd5ZqGHijowuKqqHRELBkXvUtyvyMbItQ1LTC8fzGtr4+pDIKREqwct7kktwyGAwGozhWnrIIr6/txEAihfZ9+3DVaaeNmdMHyLmgTl16Aua2FVY9+aR5zQjLEjKKim37OnDmqcGpKqdqOv7y/CYohCI2qwaiwOEtrdW53jll8Twc6ejBrv3H8K7zz8DHzzgD7zvlFPSn0xjMZhHPZjGYzeLpDduQSKaREgguu/w8iCKTX4AKEKE6Ojrwm9/8Btu2bQOlFIsXL8bHPvYxLF26FACgqioeeOABrFu3Dv8/e3cdJ1d1/nH8M7buvvFk4+6ekARIcPciLUVKC4VS+VGjUGhLW5xiwSEQJEhCiBtxd3fPutvo/f0xycJmN8nuZmdndvf7fr3yapnZe+6ze8+Veeac55SVldGlSxfuueceUlMb97KYIoHMOx3P+01+od3u52iqdyQzD6fL7S1anRIHwO68fOxuF1azme7xcX6OUE4XcjKREIgjWbZk55BTXIrZMNEqOJSkuMZZbLSpCgk6OR3PMHAGYP/Zmp1DcZmDGLep0kqdIiLiOz27tCVp0RqOFJWRV1bG+uPHGdSq+qlSZeV2lq/bAcCFw+s2CgrAYjHTq2NLVm87wMbdRxpVEmrB6h3kFZVSEmahRWIMKeHhtGimpSu6prVi7tIN7Nx3BMMwMJlMxIaGEvujqYlut5v5ny8mxmMhsmUsc44dYnT3zmdNdDYXjf4v8Pnnn9O+fXv++9//8uyzz5KcnMw//vEPcnK8oxkmTpzI9u3b+etf/8qLL75ISEgITz/9NM46FrYVkXOzWSzYzN4RIoVlgTkS6sDJelCtkuIqhkJvyvS+1j0+rqL+kASOU8fE7qNi9+djbXomxaXl3ql4rZI0nSrABNmsmDEFZBLKMAzWHc/A6XIR7TbTTqsqiog0iC7tWxFitRLrMlNUUsb8ffvO+LNL127H7nASHRnGwF6dzmu/fbp4V5PbvNubwGgMyu1Opi/ZDEBcu0SsFu8oqOb6vNOlQ0sA8gtLyMzJr/ZnNu88SH5hCV1MYbRJSeRQfj5z9+5twCgDV6NPQt19993ccMMNJCYmkpiYyL333ovT6WT9+vWkp6ezZMkSHnjgAdq0aUNCQgIPPPAA+fn5rFq1yt+hizRpIaeSUAE6Emr/0ZNFyX806uBUPShNxQtMP4yECozpeKe4PR42ZJxKQplJUz2ogGOzWjETmNPx0ktKOZrnXZGzdUgocVHN81tlEZGGFhxso0uHlqS6reQXlbA5PZ3M4uIqP2cYRsVUvAuG9MJ6nl9U9unUGpPJRG5hCYfTc8+rrYayZMMeCkvKCA4NwhPhfR5rjvWgTomJiiAlKRaAHfuOVvszC1d6k3YX9O7KdT17APD5li3klZU1TJABrNEnoaKioir9t8ViwWq1YrPZ2Lx5M7GxsbRr167i/YiICDp27MiOHTsaOFKR5iXsZP2eogBNQh08XrkoeVZpGcdPPnj0SdJIhEAUqNPxduTmUexwUlJqJ9ZtUj2oAGSzWjAbJjweT8D1H+9UPDuhHhOdUxOb7bfKIiL+0LNzOyIMMxQ7AFiwf3+Vn9lz8DhHT2RjMpkYO7T3ee8zKiK0YmXmTbuPnHd7vmYYBvNWbQOgbY/WmMwmooODSYuJ9nNk/tW1g3fq5q5qklD5hcVs3O7tS2OG9OKqbt1Ijoig3OVi0saNDRlmQGr0NaFOt3btWux2O927d2fGjBkkJydX+ZnExMSK6Xpnkp2dTW5u5cy0/eSH6VPDJhvL8EkJHM2p74RafkhC1fT3NQwwMOHrP4/d4eRohnclqvapCRgGbMjIwjCgRUQ4iaFhdYrhVOy+Or7Nqf9UJ+RkMUeH2x1QfWpdeialdgeRTrBgon3LxDPuz9d95Eyae9+xWi2YObk6nstVo79DQ12PtmR5i5LHuM20TY2v9f503ambhjq+zdmpv+3pf2N/XQdrS32k/tT2mDfkdadHpzaYMBGcb8flcrNw/35aREaSHBFBUng40SEhzF26AYA+3dqREBdV57h+3Kf6dG7N/mNZbNx1mCtH963H36j+bdlzjBPZBVjMZszxYRj5jpMFyQPz/Gioa0+X9i1ZtHILO/cfrdLm96u24vEYJCVE0zWtFSaTiZ/278+/Fy9mxeHDXNCuHb1SmsZCJHX58qxJJaF27tzJq6++ys0330xSUhLl5eWEhIRU+bmQkBDy8vLO2taCBQuYMmVKpdeSkpK45pprKCgoIDw8/JyJLJEzaQ59x+z24PF4yCrIJzs7u6ZbQUQK+Hi2zL7j2dg9JqxWKxGJSeR7zKzMzMWJmY4JyeR76nhpjEgBF1Dj37dumkP/qY7bbsfj8VBmd5CVlVXDm55v+5RhGCxPzya/xEG0y0J8QhyOoDAcZ9pfA/WRM2mufaekuAiP243HCZk5OWQHBdVgK99fj9weDxuz8ygqdZDgtpCYmlL764+uO3XUMPcbgQLDCj/+fObn62DNqY/Umzoe84a47kSEmLFaTESXusnPL8TtdvHSkiUV7xcVlXJo/wnCDRM3dUytxTNtdX7oUx06tce5YCM7jmRztMhJRHjouTf3k29X7sRpmOnetT1bC4txYqZTYmrdn5cbiK+vPYmxYdjtdo4ez2TP/oPERkUA3mfDWd+vwW63M6B7u4p+3MJqpUdsLOvT03lt2TIeHzkSm6Xx16BNTKx9GZPA7jk1ZBgGU6dO5auvvuKOO+7g4osvBsBqteKqZilvh8NBcHDwWdscN24cffv2rfSa3W4nIyOD6OhoXC4X8fHxGjYvtWIYBjk5Oc2i78SGh2POy8FjsZKQULPpba78TNz5mViifDsdLvt4OjaTh7TUBOJtHuwuJwdys7DhYVhyHDHmutUcchdmY4lJwhrjm+lYzan/VCcxPhaz2YzZYiY6NpYg67lvYb7uU3vz8ikpL8VeVk4bN3RrFX/W/uPrPnImzb3vJOSXYrNYcZhNhEdG1uia1BDXo90Fedgd5bhdTuI8Nnq0jKn19UfXnbppqPtNc2YY3g+B0SYXP+46/roO1pb6SP2p7TFv6OvOgF6dWbVxFz3CE4lqn0RWSQlZxcXkFZey72gmbquJ8IRIZhRk0t7dgZ7VzLSpiR/3qeiWMSRGhpBfXMqhfYcY0bdjPf9W9SMjp5Ddew5hMxl07prC1mOHibbZGJIYjbWOz8u+1lDXnoSEBFqkJJCTV0RWfhmdOrQDYPvewxSV2AkJDeGycUOJOZmcAvjFiBH8btYsCl0uVmRnc12PHvUSS2PT6JNQLpeLF198kRMnTvCPf/yD1q1bV7yXkJDA5s2bq2yTlZVFWlraWdtNSEio8pCan59PRkZGxcXQZDI1qQcyaTjNoe+EnxxpUOJy1Ph3NZnAhIGv/zQHj3uLkndolYjJBDvzcnF5PIRYrXSLj63z/k/F7utj2xz6T3VCT/Ypz8ni0sE1+Bv4uk+ty8jEZILgchc2THRsk3TWfTVUHznj/ptp3wkOsnmn43k8uE4upXwuDXE92pbtnYoX6TYTHRpCYmxErfen607dNNT9ptkzTv6tf/R39vd1sKbUR+pPXY95Q113enVtx6qNuyg+kstTP70egJLScv7vhY/w2IMJj48kulsLCu12nlm8mOu6d+fa7t0xm2tXXvnHfcpkMtG7cysWr9/N5j2HGdkvMJNQ81dvx8CgXYsEMk8mdfomJWCzBHhp6Qa69nRNa82ytdvZvf8YIwZ0B7xT8QD690gjNjqy0s/Hh4dzY8+eTNq4kWk7dzKyXTuSIyKqtNvUBXjvObcPP/yQvLy8KgkogO7du5Oenk56enrFa6Wlpezdu7fKKCcRqV/hVm8R6RKH08+RVLX/2MmV8U4WhdyY6f3vnonxWGv5QCENJzz4ZBLKMHxWXLrU6aS8mhG01ckvt7MmPQO328BS4K0ZqKLkgclqsWA2vH1nxq5dzNq9m8Lycn+HxdbsHErKHMR4TLRrkRDwH8pFRJqiXp3bApCVW0BGdh4ej4fXJn1HfnYBKSFhvHj/rfz30kvpm5qKYRh8uW0b//z+e/LPc5Wzvl3aALB5z1Hc7sCb91lud7J4/W4Axg3pxoaTz8sDmvGqeKfr0qEl8MMKecUlZazZ7P2bjRnSq9ptJnTqRNuYGJxuN9Oa6WJpjXoklNvtZt68eTz44IMAlP/ogdJkMtG5c2d69OjBq6++ygMPPEBQUBDvvfceHTt2pGfPnv4KW6RZiDyZMCh1BVYSqrTcQXqOdzn0Dq0SMQyDTZneueH9tCpeQAu1efuU4al7EsowDNyGgccwyCu3c6iwiMOFRRwpKuJQYRE5ZWWYTCY6REfTPT6O7glxdI6NIejknP3M0lLWpmeyNj2DPXkFgEFxWTlxLhPBNiutTi7XK4HFZrUSY1goMNwcKyzkww0bmLRxI71TUhjZti0DWrYkuAbTO+vCMAwMwHxagqnM6WJvfgElZXZauk20TY33yf5FROTs4mOjSE2O40RGLlt2HSKvoJhNOw5gMpl48M4rSE7w3tt/P2oU03fu5LMtW9iemckf58zh5wMG0Dkhgcjg4LN+kWAYBoV2O/ZyO5HhLoItFnqmtcRqsVBa7mDvkUy6tAusQtVLN+6h1G7HGR7EvJJcSp1OrGYzfRL1vHzKqRXyjmfkUFhUyvINO3A63cTFRNCnW/tqt7GYzdw9YACb09O5qlu3hgw3YDTqJFR+fn7FdLzTxcXF8cYbb/Doo4/yzjvv8Nhjj2E2mxk4cCAPPPBAwwcr0sxEBHnrrpXWcFRJXZQ6ndjM5loV9TtwchRUSJCN1IRotmbnkH3ym6zeuqkGtNAgGyZMeDweNqenk1tWRojVSqjVSrDVit3lIr24mBNFRRX/jmVnUFhciGELrtWqPPvy89mXn8+3+/ZjMZvpHBtDidPJ4cKiSj+bGBZGZ08Qe4xs2rVIwBLow9ObKZvNQmt3EPEeK1d07szKY8fILilh44kTbDxxAovZTGRQEFEhIUQGBREZHEyY206oo4TgiEKsZjM2s7nif8NsVtJioomtZvET8PahQ4VFrDh+ghXH0yl0OOgZH8+g1CQGJCcRERTE9txcDMPAXmYnwuNdVVFERPyjV+e2nMjI5bsFa8jKLQDgpstH0bvrD4kEk8nEld260SUxkZeXLye3rIznly0DIMRqJSkiomJVvSCLhZzSUu+/sjJySktxlJfgcZRjtnkTVmFWK/sSreTnl/P00lVcVtaVlhERtIgIp2VEBKE2/31UNwyDz1ZsZluwm8jEIGyFhYCJGzp3JMRHX9o0RqlJcURFhFFYXMquA8dYtHILAKMH9zzrdM1OCQl0qmHN3KaoUfeg+Ph4Pv/887P+TGRkJI888kjDBCQiFSJO1u8pc7n4dPNmWkVF0So6mhaRkTUqKF2dnLIydubmszMnl125eZwoKcFsMtM+OorOcTF0io2hc2wM0WdZeGD/UW8SKrVFHG9v2cbiI8cA6BgTc8YPlBIYgirq+hi8v359jbYxnHY8hoH5DAmouJAQ2kRF/vAvMpJyt5vt2Tlsz8llZ24eDrebHTm5Fdu0ioxkYEoSA1OSaBMZycuT5wGQ1lrD0wOV7eQ1J8wwc3WXbtzaty+7s7NZcvAgK48codTpJL+8nPwfjag2nOUnPyyceRWdhNBQOsfF0iXWe/2xWcysPJ7O8mMnOFFSUulnN2VlsSkri3dM2+keH4fL48Hp8hBS6saElXYtNBJKRMRfenVpx5wlGyoSUEP7deWKcYOq/dnOCQn8a8IE3l23jvXHj+N0uyl3uTicn8/h/Pwa7c8wDEqcTmwRwZQUFrE+I5PDy0vxGAaGx8DtMQg1mUmKDKNNiwQMwOXx4DYMXB4PwRYL0cHBxIQEExMcRExwMDHBwYQH2Qi2WAixWAixWgmxWgi2WHC6PRQ7nRQ5HBQ7nRQ7vP/fZDJV/GyQxUKI1fvF7qR1W1lYlgtWE53ioxnaIpXrOqWRGhFeH3/uJsNkMtGlQ0vWbN7DjEVrOHoiG5PJxAWDq5+KJ16NOgklIoErLjQMEybchqfSfGeTyVTxLVFkcLD3X1AQJrfB8iVriLEZDBrci5KTN8gSp5Nip5ODBYUVI5Z+zGN4KkatzDz5WlJYGF3jY+keH0+P+DhiQn5ISu07lsUJq5vjplJSTyageiUkcHev7j79e8j5C7JZaeMKosAGCeHhlDud2N1unD+amhcbGkpqZCQpERG0iIoiEQeR9iJsUfGYMWE2/fAvIshGuM1W7b7aR0dxeVp7XB4P+/IL2JGTi81spn9yUqUHMMMw2HcysdlRSaiAZbP+MFrS6XJhMoXQJTGRLomJ3NW/P0cLCihyOCiy2yv+5ednUVyQiysoDPfJYvhOjxuXxyC3vJwCu53ssjKyj5Wx/NjxavfbJS6W4S1SSQwLZX1GFmvTM8m3l7Mt27tcc0mZnWiPibCQIBJjI6ttQ0REfK9bx9ZYLGbcbg+tWyRy780Tzjq9LjI4mIeHD8cwDPLLy8koLiazuNj7vyUlON1u4sPCKv2LdhZjLcrBHhpDictJidPF0ex8np88D7vTQ2lpAWVmgzKzdxo3wOHcfHZk5tCxdTJhIT88sxRBtc/F9WXngRMA9EtI4Nlxo2gdpXvUmXRJa8WazXvYc8D7LNCjcxsS46P9HFVgUxJKRHwiKjSYXs4QIoKjGNyqFUcLC0kvKsJjGKQXFZFe9MO0pqKSMnbtP4rD7sDwuFnmcRAVXv2opPjQULrGxdI1LpZOsTGUulzszs1jT34Bu3PzKHI4yCwtJbO0tGKUU4uICHokxNEuKorJxw+RE+Smc7CN+NBQbu/ehQHJSSoI3AjYrBZaemx08gTz8hVXVLzu9niwu1yYTSZCTksqufIzcOcZWKKi6rRPq9lMl7hYusRVX+spp6CE/KJSADpoOlXAsv1o9KXTWbmemM1ioX1cXJVtvH0nA0t01eNqGAbZZeXsys1jT14+u/PyOVpUDBi0iYpkeItUhrZIIT40tGKbXokJ3NmjK3vzC1iTnsGaExmU5JUS4TLTro2KkouI+FNIcBCXjx3Etj2HefCOKwgOrv5LqtOZTCZiQ0OJDQ2la+LZnwNc+S7cZVYiw0JJwHt/6B4fh+fiYew8mE6QzYLNasFsMVNuMshxOFi94yCefDfu4gxGjejF4B7tsZrN2N1uCsrt5Nvt5NsdFNi9/7/U6aLc5abc7f1f+GEkuNlkJiLIRoTNRuTJL+JMJhN2lwu7231yOzcFpWWQX05vp5V/XKwE1Ll0S6u8ONqZCpLLD5SEEhGfsFosRBkWOgdF8siIEQA43W5OFBVxtKCA3LIyiux21u7cz+5dewkxDMwG4IHizEJGDm5FuM1W8S8lPIyucbEkhIVW2Ven2BjA+8Ews7SM3Xl5bMvOZXtOLnnl5RwvLuZ4cTEOp5scpwMTcGO3TtzWuzvB1prXkxL/OpVIcJ5WZ8xiNhN2cvpnQzs1vTMuKpy4aA1RD1RW6w91GVz1sLKiyWQiMSyUxLBQRrZqAXhr1JW5XJUST9Vt1+nk1L3bunXhf5/OZzU5tGvRfOtCiIgEipsuH+WX/V4yoheXjKg+cXEsM4/Xv1jE4fQcli7YTHl6IXdfPZKIsHOXkDAM7yjecpcbq9lEqNVaoy88Ppm5EqfdSpuUeDq1Sa7179PctE5NICw0mNIyO5HhoQzo2dHfIQU8JaFExCeCThZT/PGoA5vFQpuYGNrExOB2u5n0zSIyVu6jK8F0at+Ca4Z35d8TvwKHnQkxSfTu3PpMzVfLZDKRHB5GcngYo1q1xDAM0ktK2Z6Ty9bsHFYfPEac20wPSxg/7ddTIw8amR/3KcMwAuL47TuaCUBaK42CCmQWiwWz2YTHY+Bw+maxhDCbjbAzTO88kwPHvPWmVA9KRESq0zIplr/dfxVfzF3DrOVbWbv9IPuOZHLrpUPo0jaF2KgzfwFmMpkIslgqVvitiX1Hs1i8fjcA44f1CIhnrUBnNpvp1rE167bsZdSgHtj8WFC+sdBfSER84tQF+PRRKwBFxaW8/MG37Nh7BICxw3pz13UXQnE2Q3u0YeXuDKbMX0evTq3O6+ZnMplIjQgnNSKcC9u25st8N1PtJ+jZOVk31UbIZvvhIcrlcgfETX7vkZNJKNWDCng2qxW7w4nLVXkk1NylG1i4cjPBQTbCQ0OICAshPCyEYE850SY7/fqF+WSUW0mZnax877RkjYQSEZEzsVkt3HbpUHp1bMXEr74nr6iU1z5fCEBMZBjtWyTQvmUC7VsmEhJkI6+ohIKiMvKLSikoLqOguIyYyFD6dW1Lz7SWhJw21dAwDLbsOcp3Szez42QtqKjwUIb26tDgv2tjdee14+jWsTXjhvb2dyiNgv+f4EWkSTpVCNh52ge+jOw8nnl9Clm5BVgsZu64dhwXjegLgAu4ZlRPVu/N5ODxbNZuP8igHu2pLweOeadOtdcHvkYp6EejTBxOl9+TUE6Xm4PHvSNZ0lopCRXobDYLdoez0jVpxYadfPDl/Gp/3uMsx3CU88H8rXRsncTgHu0Z1LM98dER9RLPqb4TGhxEclzdapaJiEjz0atTK/7xq+v4dPZqNu85SmGJN9G0YddhNuw6fM7tl2zYg9VioUdaC/p2aUOfzq3ZfSidGUu3cDg954f9dGzFTeMHVYxAl3OLj43iktED/B1Go6GeJSI+YT059Nf1o5FQx9Jz+Nfrn5NfWEJURBi//ulVdE1rVWm75NgIRvfvwqK1O/lq/joGdGuL2WzmfBmGUVG/p4OmTjVKp69w5k+GYfDe1KU4XW6CbVZNp2oETq8ptmv/Ud78xLumZv+eafTu2p7SsnJKSu2UlJVTlJPNoUNHyCx2svdIJnuPZPLJrFWktUpiUI92dOvQgrYpcXW+Pp1KQrVNjdfITBERqZGoiFDuu/4CDMMgt7CEA8eyOXAsi4PHczh4PBuX20NMZCgxkWHERIYRHRFKdEQoR9Jz2bj7CKXlDjbtPsKm3UcqtWsymRjaqwOXjexN21Q904hvKQklIj5xek2oQ8cyeeb1LygqKSMuJoI/PnATqUlVV6QCuGZMP5Zt3MOxrHyWb9rHyH6dzjue7PxiisvsALTXKmaN0tlWODsTh9OFx+WmvsvPT5m3lqUb9wBwxxXDCQ6qXS0gaXinEuNOl5sTmbm88O43uFxuOrVvwYN3XEFQUNWVFV256Rwrs7Bm2wHWbDvAiewC9h3NrKgFFhYSROc2yXRpl0LXdqm0a5GAxVKzpNShE95vnZXAFBGR2jKZTMRHRxAfHcHA7u1qtI3b7WH3oXTW7zzM+h2HyMovwma1cMGALlw6oheJsVoFTxqGklAi4hM/rgm199Bx/vPml5SW2UmKj+aPD9xEYnz0GbeNiw7nwsHdmLV8K18vWM/QXh2wnscqdoZh8O3iTQAkxEQQHXHm1askcAUF/XDLqq64tMvl5siJLPYdTufAkXT2H8ngyOGjWD0ORg7qxYThPUlNOHO/q6n5q3dU9KfrxvVndP/O592m+N6pa1JufhGTvllIcUk5SQkxPHr3NVUSUKeYTCbapsbTNjWe6y8cwNHMPFZvPcDmPUc4eDyH0nIHG3cfYePJb5TDQ4O5eEh3xg/rccaVi5wuN4vX72bznqOA6kGJiEjDsFjMdOvQgm4dWnDbpUPIyisiIiyEsBD/rDAszZeSUCLiE9aTowHK7U6eef0Lyu1OUpPj+OMvbiQu5tzftFwxqg8L1+wkK7+I79fv5sLB3eocy+zlW1m0dicA14ztX+d2xL9MJhNWqwWXy80L732DxWzG7fHg8Rh43B4KikuqjJDyGAZ2p5sFa3awYM0O+nZuzaUjetG1fWqdpkCt33GID6cvB2DMwK5cPaZfvfxu4ntWq/eaNHna99gdTiLCQ/jDfdcTGRFWo+1NJhOtk+NonRzH9RcOoKzcwe7DGew8cIKdB9M5eDybkjI73yzawMxlW7hwSHcuGd6TmEhv+06Xm+/X7WL64k3kFpYAEBcVTq+Orc62WxERkXpnMplIUj1C8RMloUTEJ04VkTYMg3K7k9YtEvnjL24kKrJmH/iiIkK5ZEQvpi7awNRFGxjZt2Odpjxt3HWYybNXA3DJ8J4atdLIJcRFkZ6ZR3pmXrXvm80mWqUm0KF1Ch3apNA6ysKJgweZs+ko+49lVYxaaZMSz/hhPRjSs32N+9W+I5m89sVCDMOgb+fW3HXFcNXyaUROTee0O5zYbBYe/fm1pCTG1rm90JAg+nRuTZ/OrQFvwn3Jhj3MXLaZ7PxiZizdzNyV2xjdvzOpCdHMWLqlIvkUEmRjwvCeTDjLiCkRERGRpkhJKBHxiR+vqNGhTQp/uO96IsJrNw3u0hG9mLtyG/lFpcxbtZ3LR/Wp1fZHMnJ57fMfkga3TBhcq+0l8Dx2/43s2HcEs9mE2WzGYjZjsXj/NyI8hDapiZWmVrnyM2gT5mHY0P7sPZLJzGVbWLfjEIfTc3j768VM+m4FQ3p14IL+nUlrnXTGpNKJ7AKe+2g2DqeL9i0T+NXN42pc+0cCw48L299366V0bt+yXtsPCbZx8dDujB3YhWWb9vLdkk2k5xQyf/WOH35GyScRERFp5pSEEhGfSIiLYmDvTphNJu69ZQKhIcG1biMsJIgrRvXh87lr+GzOGnYeTOeqC/rSqU3yObctLC7jxUlzKXc4aZ0cywM3jq2XVfbEvxLiohgV16PW25lMJjq1SaZTm2Sy8oqYs2IbyzbuobjMzvfrdvH9ul20SIhh9IDOtE2NJzOviMycQjJzC8nMKyI9uwC700VSbCS/vX2CCpE3Qm1bJrFz31FuufIChvXr6rP9WE8WeR3VrxOrtx3guyWbKSgu44IBXZR8EhERkWZPSSgR8QmTycQjP7v6vNu5eGh39hzOYMOuwxVLynZrn8pVF/Sle4cW1Y5ccbrcvDR5Hln5RUSFh/LIT8YTqqKLclJibCQ/uWwoN40fxIadh1m8fhdb9h7jeHY+n56culmdmMgwfnfXJUSpsH2jdPs1Y7l87KAa1aSrD2azmaG90hjaK61B9iciIiLSGCgJJSIBLTjIxm9uH8++I5lM+34jG3YdZseBE+w4cIK0Vkn07tQKq8U7JctsMmGxmNm+/zh7DmdgtVh4+LaLtOSsVMtmtTC4Z3sG92xPTkExyzbuZdnGPRSVlJMUF0VSXCRJcVEkxkaSHBdFuxYJhARrBFRjZTKZGiwBJSIiIiLVUxJKRBqFtNZJ/Ob28Rw6kcP0xZtYve0A+45msu9o5hm3ufvqkTWauicSHx3BVRf05aoL+vo7FBERERGRJktJKBFpVNqmxvOrm8dxbVY+81ZtJ7+oFI/HwO3x4HZ7cHs8GAaM6NuRkf06+TtcEREREREROUlJKBFplFokxnDnFcP9HYaIiIiIiIjUkJaKEhERERERERERn1MSSkREREREREREfE5JKBERERERERER8TkloURERERERERExOeUhBIREREREREREZ9TEkpERERERERERHxOSSgREREREREREfE5JaFERERERERERMTnlIQSERERERERERGfUxJKRERERERERER8TkkoERERERERERHxOSWhRERERERERETE55SEEhERERERERERn1MSSkREREREREREfE5JKBERERERERER8TkloURERERERERExOeUhBIREREREREREZ9TEkpERERERERERHxOSSgREREREREREfE5JaFERERERERERMTnlIQSERERERERERGfUxJKRERERERERER8TkkoERERERERERHxOSWhRERERERERETE55SEEhERERERERERn1MSSkREREREREREfE5JKBERERERERER8TkloURERERERERExOes/g6gIcyZM4fp06eTk5NDamoqt912G/379/d3WCIiIiIiIiIizUaTHwm1cOFCJk+ezN13383rr7/O0KFDefbZZzl8+LC/QxMRERERERERaTaadBLKMAy++OILbrjhBvr27UtUVBQ33HAD7dq1Y+bMmf4OT0RERERERESk2WjS0/GOHTtGdnY2AwYMqPR63759WbFixVm3zc7OJjc3t9JrZWVlABQVFeF2u7FarZhMpvoNWpo0wzAoKSlR3zkDV1EJ7jIHpvLj/g6lTgzDwGItwUq+z9pX/6mdQOtTvu4jZ9uv+k7tBFrfORNdd+qmsRzfxszARFloHJ6yXEwYP7zup+tgbamP1J/aHnNdd+R8NPZrT2MUERGB1Vrz1FKTTkKdOHECk8lEUlJSpdcTExPJzs4+67YLFixgypQplV7r0qULF1xwAbt27ar3WEWkqcgH9vs7CAlo+aiPSP3KR31KAlPuGV7PR322uclHx1wajq49DWngwIHExMTU+OebdBKqrKwMm82G2Vx51mFwcDBOp/Os244bN46+fftWes3lcmE2m7Hb7bz11lvcf//9tG7dur7DlibsyJEjvPnmm+o7UifqP1JX6jtSV+o7UlfqO1JX6jtyPtR/Gl5EREStfr5JJ6GsVitut7vK6w6Hg5CQkLNum5CQQEJCQrXv7d69m8zMTIKDg2uV8RPJzMxU35E6U/+RulLfkbpS35G6Ut+RulLfkfOh/hP4mnRh8oSEBNxud5XaTtnZ2aSmpvopKhERERERERGR5qdJJ6Hat29PaGgoGzZsqPT6pk2bqky1ExERERERERER32nSSSibzcYVV1zBp59+yvbt2yksLGTKlCmcOHGCSy+91N/hiYiIiIiIiIg0G026JhTA9ddfj9vt5oUXXqC0tJTOnTvz+OOPExUVVec24+LiuOGGG4iLi6vHSKU5UN+R86H+I3WlviN1pb4jdaW+I3WlviPnQ/0n8JkMwzD8HYSIiIiIiIiIiDRtTXo6noiIiIiIiIiIBAYloURERERERERExOeUhBIREREREREREZ9TEkpERERERERERHxOSSgREREREREREfE5JaFERERERERERMTnlIQSERERERERERGfUxJKRERERERERER8TkkoERERERERERHxOSWhRERERERERETE55SEEhERERERERERn1MSSkREREREREREfE5JKBERERERERER8TkloURERERERERExOeUhBIREREREREREZ9TEkpERERERERERHxOSSgREREREREREfE5JaFERERERERERMTnlIQSERERERERERGfUxJKRERERERERER8TkkoERERERERERHxOSWhRERERERERETE55SEEhERERERERERn1MSSkREREREREREfE5JKBERERERERER8TkloURERERERERExOeUhBIREREREREREZ9TEkpERERERERERHxOSSgREREREREREfE5JaFERERERERERMTnlIQSERERERERERGfUxJKRERERERERER8TkkoERERERERERHxOSWhRERERERERETE55SEEhERERERERERn1MSSkREREREREREfE5JKBERERERERER8TkloURERERERERExOeUhBIREREREREREZ9TEkpERERERERERHxOSSgREREREREREfE5JaFERERERERERMTnlIQSERERERERERGfUxJKRERERERERER8TkkoERERERERERHxOSWhRERERERERETE55SEEhERERERERERn1MSSkREREREREREfE5JKBERERERERER8TkloURERERERERExOeUhBIREREREREREZ9TEkpERERERERERHxOSSgREREREREREfE5JaFERERERERERMTnlIQSERERERERERGfUxJKRERERERERER8TkkoERERERERERHxOSWhRERERERERETE55SEEhERERERERERn1MSSkREREREREREfE5JKBERERERERER8TkloURERERERERExOeUhBIRkWbj1ltvxWw2c/DgwSrvmUwmpkyZUu12Y8aM4cEHH6z47yeeeIKePXtW+7Pvv/8+ERERtYrL5XLx0ksvMWTIkFptJ9ULtOO8e/durr32WmJiYoiKimLcuHGsXr26RtvKmQXacZ46dSqDBw8mKiqK5ORk7rjjDjIyMmq0rZxZoB3nHysqKiI5OZkxY8bUelsRkeZKSSgREWkWsrOz+frrr0lNTeXtt9/2dzgAlJaW8vTTT5OWlsbf/vY3SkpK/B1SoxeIx/lvf/sb/fv3Z9OmTWzZsoW0tDQmTJjA0aNH/R1aoxWIx/nw4cP8/e9/Z8+ePXz33Xds2bKF2267zd9hNWqBeJx/7J///CfZ2dn+DkNEpFGx+jsAEREJHB5HOa6MA/4O46ysye0xB4XUersPPviAFi1acPfdd/P666/zxBNPYLX69zaYnp7OzJkzee6559i6desZv9GXmgvE4/zKK6+QkJBQ8d+vv/46H3/8Md999x3333+/HyNrvALxOD/00EMV/z85OZm//OUv3HzzzZSXlxMSUvtrlgTmcT5l3bp1TJo0iZtvvpnjx4/7OxwRkUYjMK7iIiISEFwZBzj628H+DuOsWj23mqDW3Wq93VtvvcXtt9/OHXfcweOPP8706dO55ppr6j/AWujQoQPLli0DYOvWrQ26b8MwKCoua9B91lRkRCgmk6lO2wbicf5xAgrAarUSFBREcHCwz/dtGAZFdrvP91MXkcHBTeo4n87hcBAVFdUgCSjDMLCXOXy+n7oIDg1qcse5pKSEO+64gxdeeIFFixYpCSUiUgtKQomISJP3/fffs2vXLm6//Xbatm3LmDFjmDhxYkB8mPGXouIyfvn4a/4Oo1qv/f2XREWG1Xq7xnKcp02bRklJSYPUkSmy2/nF1Kk+309dvHH11UTVIUET6MfZMAzWr1/P3//+d55++ukG2ae9zMG3/1vYIPuqrSsfHEtIWO0TroF8nO+++26GDBnCDTfcwKJFi/wdjohIo6KaUCIi0uS99dZbDBkyhM6dOwNw5513Mnv2bA4fPlzp5+6++24SEhKq/Ds1WkkCW2M4zkuXLuWuu+7iqaeeol27dj7fX1MUyMc5LS2NkJAQhg4dyk033aTpluchUI/zP//5T3bt2sWrr77qk/ZFRJo6jYQSEZEmLTc3ly+//JJnn3224rUbbriBBx98kHfeeYcnn3yy4vVnn32Wyy67rEobN954Y6X/NplMeDyeavdnGAYWi6WeovedyIhQXvv7L/0dRrUiI0JrvU2gH2fDMPjPf/7D008/zbPPPttgyYnI4GDeuPrqBtlXbUXWYTpioB/nJUuWUFRUxN69e3n++ecZOnQoixYtqtPKa7URHBrElQ+O9ek+6io4NKjW2wTqcf7444955ZVXWLlyJWFhtR+tKSIiSkKJiMiPWJPb0+q5wF463prcvlY//+GHH1JeXs7DDz/Mww8/XPG62+3m3Xff5fHHH6/48BEXF0erVq2qtHF67Z7o6Ogz1gA5ceJElRpAgchkMtVpylugCuTj7HA4uOWWW9izZw8rV66kR48eNf21zpvJZKrTlLdAFcjHGaBFixYAdOnShYsvvpjExEQ++eQT7rvvvhq3URcmk6lOU94CVaAe57/85S9kZWXRpUuXitdcLhcej4eQkBDmzJnD6NGja/Q7iog0V0pCiYhIBXNQSJ2Kfgeyt956i6uuuop//OMflV7fvn07N998MzNmzODKK6+sVZuDBw+moKCAJUuWMGrUqErvzZkzh+HDh5933FI7gXycf/vb33LixAlWrFjh8xExTV0gH+fTWSwWrFYrTqezTts3Z4F6nOfNm1fleD799NPs3r2bDz/8kDZt2tQqJhGR5khJKBERabKWLl3K9u3beeWVV+jZs2el93r27Mm//vUvJk6cWOsPM8OHD2fMmDHcfvvtvPTSSwwZMoT8/Hxee+011qxZo1ohDSyQj7PL5WLixIl8+OGHABQXF1e8ZzabNaWnFgL5OBcVFfH4449XFNE+fvw4Tz/9NDabjZtvvrlW8TR3gXyc09LSqrwWExNDWFgYXbt2rVU8IiLNlQqTi4hIk/XWW2/RqVMnxo6tvlbKQw89xMyZMzl69Git2542bRrXXnstDz/8MG3atGHEiBEcOnSIpUuXNuh0Kwns45yenl4xHS8yMrLSv1MFl6VmAvk4BwcHk5WVxZVXXkmrVq245ppriImJYfXq1Y1iem4gCeTjLCIi589kGIbh7yBERERERERERKRp03Q8ERERH7niiitYunRpte/l5+c3bDDiMzrOzYOOc/Og4ywi4lsaCSUiIuIjWVlZ2O32at+rbjUnaZx0nJsHHefmQcdZRMS3lIQSERERERERERGfU2FyERERERERERHxOSWhRERERERERETE55SEEhERERERERERn1MSSkREREREREREfE5JKBERERERERER8TkloURERERERERExOeUhBIREREREREREZ9TEkpERERERERERHxOSSgREREREREREfE5JaFERERERERERMTnlIQSERERERERERGfUxJKRERERERERER8TkkoERERERERERHxOSWhRERERERERETE55SEEhERERERERERn1MSqhZcLhf5+fm4XC5/hyIiIiIiIiIi0qgoCVULxcXFrF27luLiYrKysjAMw98hSSNjGIb6jtSZ+o/UlfqO1JX6jtSV+o7UlfqOnA/1n8CnJJSIiIiIiIiIiPic1d8BnC+Px8OMGTOYMWMG+fn5tG7dmp/85Cf07t0bAIfDweTJk1m6dCllZWV06dKFe+65h9TUVD9HLiIiIiIiIiLSfDT6kVCffvopM2bM4Je//CUvv/wyffr04ZlnnuHw4cMATJw4ke3bt/PXv/6VF198kZCQEJ5++mmcTqefIxcRERERERERaT4adRKqsLCQadOm8dOf/pSePXuSkJDAbbfdRlpaGjNmzCA9PZ0lS5bwwAMP0KZNGxISEnjggQfIz89n1apV/g5fRERERERERKTZaNRJqPT0dDweDx06dKj0eo8ePdi1axebN28mNjaWdu3aVbwXERFBx44d2bFjRwNHKyIiIiIi4lslpWUsXbaSgsIif4ciIlJFo64JFRcXB0BGRgYJCQkVr5eUlJCfn8/x48dJTk6usl1iYiI5OTlnbTs7O5vc3NxKr9ntdoCKSvuquC+1pb4j50P9R+pKfUfqSn1H6kp9xz/Wrd/Ee5O+oKC4lJSEWP7x5GME2Wz+DqtW1Hf8Jys7l+nfzSIqIpwLxowiIT7O3yHVmvpPwzKZTLXeplEnoRISEujZsycfffQRjz76KImJiaxfv54lS5ZgtVopLy8nJCSkynYhISHk5eWdte0FCxYwZcqUSq8lJSVxzTXXUFBQQHh4+DkTWSJnor4j50P9R+pKfUfqSn1H6kp9p2EUF5fw9fS5rN+8veK19Ow8PpsyjUsvvsCPkdWd+k7DcTidLFy8kvnfr8DpcgEwdc73dO2UxrDBfenepSMWi8XPUdaO+k/DSExMrPU2jToJBfDrX/+aiRMn8tBDD2G1WmnXrh2jRo1ix44dWK1WXCdPoh9zOBwEBweftd1x48bRt2/fSq/Z7XYyMjKIjo7G5XIRHx9fp8yfNF+GYZCTk6O+I3Wi/iN1pb4jdaW+I3WlvtMwDMNg5aq1fPjp1xSXlgOQGhNGbEQo24/mMP/7FYwZPZzWLRvPyuDqOw3HMAzWb9jMpM++JjuvEIAgqxnDMHC6DXbs3seO3fuIjghj9LABXHzxOGJjov0c9dmp/wS+Rp+EiomJ4Q9/+ANlZWV4PB7Cw8N57bXX6NixIwkJCWzevLnKNllZWaSlpZ213YSEhEpT/ADy8/PJyMio6Mwmk0kdW+pEfUfOh/qP1JX6jtSV+o7UlfpO3blcbrZu38GyZSvZvH0vmCA8NISI8FAiwkIJDw+jqKiErXsOAmA2waX907h8WE/KHS7++sEsSuxu3n1vEo//+XeYzY2rHLD6jm+dSM/ko0mfsXnX/orXBqUlc+PY/gRbLazcfoDFWw5wLK+UguJSvp27hO+Xr+Vvf3qU5KSEs7QcGNR/AlejT0KdEhoaCkBeXh7Lly/nT3/6E1arlU8++YT09HRSUlIAKC0tZe/evVx//fX+DFdERERERKQSj8fDnr0HWL58Bas2bKsY3XRKSZmdzNyCKtu1jg/npxMG0yYpFgCb1cJNo3rx3ryN7D18gnnzFzH+4nEN8jtI4Nu4cQsvvfkBTpcbgJaxYdwyth9d2/xQT3lc/y6M7deZ/ek5LN6wh1V70iksKeM/z/+PJ/78OyIjI/wVvjRyjT4JtX37dmJiYoiKiuLgwYO8//77DB8+nO7duwPelfJeffVVHnjgAYKCgnjvvffo2LEjPXv29HPkIiIiIiIiYLc7WLBoMbPnLSY7v/KqdkmRIQzq3JKI0GBKyuwUl9spKXdQUu7E7nTTN60FFw/qiuW0kU7DerRnxfaD7Dyez+ffzGLAgP7Ex8U04G8lgWjzlm28+Mb7uNweQmxmrh7SlbH9O1fpP+AdTZSWmkBaagI9dx5i4qx1ZOQU8NyLr/HHPzxCcHCQH34DaewafRJq3759TJ06ldLSUpKTkxk3bhyXX355xfuPPvoo77zzDo899hhms5mBAwfywAMP+DFiERERERERKC0rZ+7cBcyav4SiH416ig61MbBjKkN6dKBdcmydphWZTCZuv3gQT06aR7nDyfsffMyjj/xSU5Sasa3bdvDCa+/hcnuIDLHy2xsuoGVCzWo8DeralryiUr5YtoO9h0/w6hvv8MhD9ze6aZ7if40+CXXllVdy5ZVXnvH9yMhIHnnkkYYLSERERERE5CyKikuYNWsuc79fQWm5o+L13m3iuXBAV7q2TsJsPv9kUXJsJFcO7sxXK3axYfteVq9Zx5DBA8+7XWl8tu/YxfP/eweny01EsJVHrx9d4wTUKeMHdSO3sJT5Ww6xfutuPvhoMj+98zYlNqVWGn0SSkREREREpLFYtnwV7338JeUOJwAmYECHJC4b2pPWSTH1vr/xg7qxetdRjuaW8OHkr+nZozvh4WH1vh8JXDt37+W5V97G4XITHmThN9ePolViTJ3aumlcf/KKy1h/IJP5S9cSHxfHVVdeWr8BS5OmsXMiIiIiIiI+5nK5+eCjybz+3qeUO5yYTTCscypP3nkR91810icJKACL2cxd4wdhAgqKS3n1jXcpLSs/53bSNOzes4//vvQmdqeLUJs3AXWqgH1dmE0m7rl8GB2TowD4fNocli1fVV/hSjOgkVAiIiIiIiI+lJdfwCuvvsXug8cAaBUbxv1XjiAlLrJB9t8uJY6L+7RjzqaDbN65j8f//m8eefA+WrVMbZD9S8PKyc1jw4bNbNi4mW17DuJyewi1mfnN9SNpmxx33u3brBYevHY0z0yeT3pBGe99/CX9+/chNCSkHqKXpk5JKBERERERER/ZtXsvL7/+HgXFpQAM6ZjCHRMGE2xr2I9i11/QD4vFzMz1+0nPzudv/3ye++66WTWimogjx06wYvkKNmzewZH07ErvhdjMPHztCNqnxNfb/sJDgnjgqhE88ZG38P3ixcuZMH5cvbUvTZeSUCIiIiIiIvXMMAzmzF3IJ19Ox+0xMJvgppE9GNe/s18KOZvNJq4b3Zd2KfG8N2cd5Q4Xr7z1Mfv2HeTmm67FYrE0eExSP7bv2MW/X3wTt8eoeM1sgo7J0fTukMqgbu2Ii6z/OmAt4qPo2TqOLUdymbtgCRdfNEar5ck5KQklIiIiIiJSzxZ9v5SPvvgWgOhQG/dfPoROrZL8HBX079ya1IRoXp+6jBMFZcxYsIwDh47w61/dS2RkhL/Dk1oqKSnl9bc/wu0xCLGZ6dM2kd5prejZPpWwkCCf739c/y5sObKC9Jx8Nm/dTt/ePX2+T2nclKYUERERERGpR7l5+XwyxZuAah0fzl9uvyggElCnpMZF8aefXEz/9t6Yduw7zKtvvOvnqKS2DMPgnfcmkVdYggl46Orh3HPFCAZ3a9sgCSiAHu1SSIkOBWD27AUNsk9p3JSEEhERERERqSeGYfDe+x9TZndis5i47/JhxISH+jusKkKCrPziqhFcNqAjAFt3H2Dbjl1+jkpqY+nSFazetAOASwek0dkPiU6TycS4vmkAbNl9gOMnMho8BmlclIQSERERERGpJytXrWXD9r0AXDm4MylxUX6O6MxMJhNXDu9JYmQwAF9MmYphGOfYSgJBRlY2H3z6DQDtEiK4cngvv8UyrEcHQm3emmJz5sz3WxzSOCgJJSIiIiIiUg+Kior5cPJXALSJD2f8oG5+jujcrBYzVw3rDsDewyfYsHGLnyOSc3G73bz+5nuUO5wEW838/LJhWC3++2gfEmRlRLeWACxZvZHS0jK/xSKBT0koERERERE/KSouYfmKNWTn5Pk7FKkHH338GUWl5ZhNcNeEwVgayUphg7u1o2Wsd/W0L776Fo/H4+eI5GymTpvB3kPHAbhpVE9S4iL9HBGMG9ANE2B3OPl+8TJ/hyMBTKvjiYiIiIj4wdHj6fz3hdfIyS8CIK11CoMH9mPIkEEkxMf6OTqprQ0bt7B83VYALumfRpukxnMMzSYTV4/oyWvTV3MkPZuVq9YyfNhgf4cl1diz9wDfzFwIQJ+2CYzqnebniLwSo8Pp1SaezYdzmLtwCRPGj8PcSJKw0rDUK0REREREGtiOnbv5+79eqEhAAew7ks7kr2fyyGN/5/G//5vvZsyhoLDoLK1IoCgtK+fdjz4DICU6lCuGNb5l6vumtaR9ondEzZRvZuByuf0ckZzObnfw+lvv4zEMokNt3HXJEEwmk7/DqnDhgC4AZOYWsmnzNj9HI4FKSSgRERERkQa0fMVq/v3im5SWOwiymLnvkoH87KK+9Godh9Xs/UC5/2RC6te/f4KX/zeR7Tt2q2B0APv0sy/JKyzBBNw1YRA2q8XfIdWayWTi2pHe4taZuQV8v0RTqgLN/AXfk5lbCMBPxw8kMjTYzxFV1q1NMqkx3pUgZ89Z4OdoJFBpOp6IiIiISAMwDIPp383ms6mzAYgKsfLgNSNonxIPwPCeHSi1O9m49whrdx5m29Fc3B4PqzftYPWmHaQkxDBu9HBGjx5ORHi4P38V+ZE9+w6wYNlaAMb2akPHFgl+jqjuurVNoWuLGHYez+eb6XMYNXIYQTabv8MSwOF08t2cRQD0aRNPz/ap/g2oGiaTiQv7dmTSoi1s3XOQo8fTadUixd9hSYDRSCgRERERER9zOl2898EnFQmolOhQHrtlXEUC6pSwYBvDe3Tg19eP4T/3XMY1QzoTHx4EQHp2Pp98NYOHfvc3Zs2Zr5FRAeLbb2cCEBtm49pRff0bTD24dlQfAPIKS5g7d6Gfo5FTFn2/lILiUgAuHx640z2H9mhPWJB3JODs2XP9HI0EIo2EEhERERGpRx6Ph2MnMti/bz/79u3nwKFjHEnPwuX2rjjWMTmKB68dTXhI0FnbiQ4P4fJhPbl0SA+2HjzB4o172HwkB6fLzaQvpnPgwCF+/rPbCQo6ezviO+kZWWzYtgeAi/qlERLU+D9edUiNp0/bBDYdyubbWQsZO3Y0YaEh/g6rWXO5XEyf5Z3e1qNVbJXkdSAJtlkZ2a01czYdZMmqjVx+2SWkJCf6OywJII3/KikiIiIiEgAOHDrCnNnzWL1pB3aHs9qfGZSWzM8uHVqrmkFms4neHVrQu0MLcgpLeWv6cvZlFrJs7RaOHn+ORx66j8SEwP1Q2pTNnDUHAwixmRnVu5O/w6k314zsw+ZD8ykuK2fGjNnccP3V/g6pWVuydAW5BcUAjaLo/YTB3Vm8/TDlTg+TPv6c3z36K3+HJAFESSgRERERkTpyudysXbeROfMWsvvgsUrvmU3QIiaMtkkxtEuNJ61lIq0Sos9rNav4qDB+d/M4PluwjkXbjnDoeCZ//ft/efD+u+jZo9v5/jpSC8UlJSxZtRGAUd1bExrcdGontUqMZnDHFFbtTWfGvCWMHTua+LhYf4fVLLndbqbNmAdAl9QYOrYM/FFFUeEhXDWkC58v3cHGHXvZsHEL/fr28ndYEiCUhBIRERERqSWHw8GMmXOZv3gFeYUlFa9HBFsZ1aMNvdNa0TophmBb/T9uWy1mfnLxINqlxDNp4SaKy+z8+6W3uOmq8Vxx+YSAWrK9KZs3bxEOpwuzCS4c0PQSgNdd0JcNB+bgcLn5ZPIUHvrVvf4OqVlavnINWXneFfEuH9rdz9HU3Nh+XViy5SAnCsr4aPKX9OjRVUXuBVBhchERERGRWjEMg1defZsp0+dVJKDaxIfzs4v78p97L+e60X3p2DLBJwmoHxvRqwP/d9MFxIUHYRgGn02dzYwZc3y6T/FyOl3MXbQcgP7tk4iPCvNzRPUvLjKMSwakAbBq43Z27Nzt54iaH4/Hw7Tp3nM6LSmKrm2S/RxRzVktZm4d1w+AzNwCXZukgpJQIiIiIiK1sHjJcjZs9xaj7tM2gf+7aTR/uX08w3t0qFWtp/rQLiWOv/zkYtKSogD4cvpcMrKyGzSG5mjFytUVK5WNH9x4RqfU1iWDuxMfEQzAhx9/gcfj8XNEzcvqNes5kZ0HwBXDejS6UY7d2qYwoEMSANNmLyInN8/PEUkgUBJKRERERKSGsrJz+OizqQB0SIzkl1ePomOLBL9+OIwMC+a+K4cTbDXjcLl5/4NPMAzDb/E0dYZhMGO2d6WyTslRtE+J83NEvmOzWrhpdG8AjqRns2DhEj9H1Hx4PB6++XYWAG3jI+jRLsXPEdXNTWP7E2Qx43C6+PiTL/wdjgQAJaFERERERGrA4/Ew8e0PKXc4CbKY+dmlQzGbA2NkQlxkGNcM7QrAll0HWLlqrZ8jarq2bNvJ0YwcAC4e1NXP0fhev06t6NoiBoApU2dSUlLq34CaifUbNlf0s8uHdW90o6BOiYsM49KBHQFYvWkHW7fv9HNE4m9KQomIiIiI1MCcuQvZse8wANeP6EZKXKSfI6psXP8utIkPB+CjT7+mpLTMzxE1TTNnzgUgKTKEPmkt/RyN75lMJm4ZNwCzCYrL7Ez5cqq/Q2ryDMPgm2kzAWgVG0bfRt7PJgzqRmKkd1rnRx9/gcvl9nNE4k9KQomIiIiInMPxExl89o33Q2HXFjGM6dfZzxFVZTabuGP8IExAYUkZn346xd8hNTlHjp1gy+4DAFzUvyPmRjo6pbZaJkQzpmcbAOYvXcPho8f9HFHTtm79Jg4ezwS8K+I11lFQp9isFm4Z6y1Sfiwzl5mz5/k5IvEnJaFERERERM7C7XbzxsT3cbrchNos3ml4AfqhsF1yHON6twVg4Yr17Nqzz88RNS0zZ8wGIDzYwvCeHfwcTcO6ekRvIoKteAyDjyZ9prpjPuJ2u/n8y28BaBkbRv/Orf0cUf3o3aEFvVrHA/DZN7OY8tU0FbpvppSEEpFmTw9RIiJyNt9On8X+o+kA3HJBL+Iiw/wc0dldM7IPsWFBALz7wWRNfaknBYVFLF+3BYALerYj2Gb1c0QNKywkiGuGdQNgx77DrFi5xs8RNU2Ll6zgeFYuANeN6h2wCe+6+MnFA0mKCgHgm5kLefHlNyktK/dzVNLQlIQSkWYrNy+fDz6czD2/+gMvvvyGHtJFRKSKg4eO8PUM70pofdomMKxHez9HdG4hQVZuG9cXgGMZOXx3cvSOnJ9Zs+bicnuwmk2M69/F3+H4xajeHWkd5607NvGDz9iydbufI2paHA4HX03zrojXOSWaXu1T/RxR/YqPCufPt11Ez9beFSXXb9vNE0/9hxPpmX6OTBqSklAi0uycSj49+senmLtkNXani7VbdvHWOx9oVJSIiFQy+bMvcXs8RARbuXPC4EZTm6Vvx1b0a5cIwDczF5CekeXniBq30rJy5i1eBcDQzqlEh4f4OSL/MJtN3HP5MCKCrbjcHl549V2279jl77CajNlzFpBXVALA9Rf0bTTXm9oICwnioWsv4NL+3umsx7PyePzp59i0eaufI5OG0ujHkBqGwbRp01iwYAE5OTkkJydzxRVXMHbsWMCbTZ48eTJLly6lrKyMLl26cM8995Ca2rSyyiJybrl5+Xz77UwWLl+Ly+2dg26zmGgVF8GBrCKWrd1CXNw33HzjtX6OVESaAsMwWLVqLdt37CQqKpLYuDji4uKJi4shLiaaiIjwJvkBoynZt/8g2/YcAuDqYd2ICmtciYdbLxrIjvdnU+5y8/a7H/Gn/3sEs1nfQdfFggXfU2Z3YAImDO7u73D8qkV8FI/eMIrnvlhMicPNc6+8zR8euZ8unTv6O7RGraSklG9nLwSgX/tEOqTG+zki3zGbTVw3ui+tk2J5f+4GyuwOnn3lHW659lIuv2y8v8MTH2v0Sahvv/2Wr7/+ml//+td06NCBjRs38uabbxIWFsaQIUOYOHEiR44c4a9//SthYWG89957PP3007z44ovYbDZ/hy8iPlZut7N+wxaWL1/Jll0HcHt+SD6N7tGGS4f0IDwkiP99vZhtR3P5ds5iYmNjGH/RWD9HLiKNmd3u4N33J7Fs7ZYz/kxcdAS/+PntdO/WPKf1NAbTvvWuhhcdamNEIyxCHRsRyvUje/Dxoi3s3H+EeQu+1/2tDpxOF7PmLwagb7sEUuKi/ByR/7VOjOU314/iuSlLKHO6+O9LE/m/R39Bp7TGd54EimnTvqO03IHZBNeN6uvvcBrEoK5tSYmL4tVpy8kptjP565kUFhZxy83X6UuaJqzBvgrxeDzs3r2bFStWMHv2bJYuXcqOHTtwuVzn1e727dsZOHAg/fv3JyYmhjFjxtCxY0e2bdtGeno6S5Ys4YEHHqBNmzYkJCTwwAMPkJ+fz6pVq+rpNxORQONyuVi/cSv/e+0tfvmbv/DaOx+zccc+3B4PNouJC3u35V93X8ot4wYQHR6C1WLmF1eNpG18BAAffTaNNWvX+/m3EJHGKj0jkyee/m9FAio+Ipj4iGCs5soP1LkFxfz7xYks+n6pP8KUczh67ATrtu4GYHz/NGxWi58jqpvRfTrSJTUGgM++mkFGVrZ/A2qEli5bSX5RKQCXDunh52gCR9vkOH5z3UhCbGbKHU7+88Kb7D9wyN9hNUo5uXnMOTndc0TXVqTERfo5oobTOimWv/zkItonen/n7+Yv5e13P9LKeU2Yz0dCrV+/nsmTJ7NmzRpKSkoIDg4mKiqK4uJiysrKCAkJoX///tx6660MHTq01u0PHTqUyZMnc+TIEVq3bs327ds5fPgwt9xyC5s3byY2NpZ27dpV/HxERAQdO3Zkx44djBw58oztZmdnk5ubW+k1u90O/LCSlmrHSG2p7/iOx+Nh5+59rFi+ijWbtlFSZq/0fpv4CAZ3bcPQ7u2JOlnH4cdHITjIxkPXX8C/J88jq8jOq29/zP9FRtI1gIaWq/9IXanvNJy16zYy8f3JlNmdAIzt1ZYbx/THajFjGAbF5Q4KistJzyvgs4UbKShz8vakL0lPz+TGG64OuKlSzbnvfHtyFFR4kJVRfbpg0Di/lTeZTNw5YQhPTpqL3enirbc/4o9/+LXP+1pT6Tsej4fvZs8HoEtqDO1SE2jcv1H9apeawK+vHclLXy2lzO7gmedf569/eIhWrVrUuc2m0ndqY8qUqThdbmwWM1eO6N1orzd1FR4awqM3jeO1b5aw41gu36/cQHFJKb/6xc+x1XIVyubYf/ypLiPWTIaPjk52djZPPPEEmzZt4tJLL2XkyJH069ePyMgfsrqlpaVs2LCBFStW8O2339K1a1eefvppEhMTa7WvDz/8kOnTpxMcHIzdbueee+5h/PjxvP/++xw4cIAnn3yy0s//73//o7i4mMcee+yMbX7++edMmTKl0mtJSUlcc801dOzYkfDw8FrFKCL1zzAMjhxLZ8PmbWzYvJ2CwuJK7yclxNG/Tw/69elOUkLN5tVn5eTy8hsfUlxSSlhoCL++/06SkxJ8Eb6INCFut4cZc79nweIVAAQF2bj52svo3+fMoyby8gt5+6PPOX7CuypQn55due3GKwlSuQC/y83L5x/PvY7HYzDhwlFccuEof4d03pauXMeX07yr5N1w9SWMGNLfzxE1Dpu37uS9T74C4P6f3ULXTppuVp19Bw4z8f3PcDid9O/TgztuvtrfITUaGZnZ/PultzAMg4vGDOfy8WP8HZLfuFxuPv5iGhu37ACgU1o77r79ekKCg/0cmZxJbXM34MORULfeeisXX3wxTz31FLGxsdX+TFhYGCNGjGDEiBHcf//9vPvuu/zkJz9hzpw5Nd7PnDlz+P7773nwwQfp0KEDW7du5eOPPyY1NZXy8nJCQqoWkAwJCSEvL++s7Y4bN46+fftWes1ut5ORkUF0dDQul4v4+HjNVZVaMQyDnJwc9Z16cOjwUV6f+D7HMiuPWIwJC2JQx1QG9+hAm6RY79/Zkw2ZNZt+EA48eMUgnp+yhNKycj74+Av+9fc/YbH4fxqG+o/UlfqObzmcTl58+U227NoPQHJ0KL+4cgQtE6yQeeZVo8KBx64dysRvl7H1SA6btu6kKD+f3zz8C2KiA6PmTHPtO99On43HYxBkNXNJpxjCz3IcG4uL24ezJTWG3Sfy+XbmPIYNHkBSou8KHzeFvmMYBosWLwegdVw4/aMcmJpAX/CF3uEwpmsKc7Yc4dChIyQk1P0LvKbQd2rjo0mfYxgG4UFWruiWQFgz72O/GNuNT9zFLN5+hD37DjLxnUn8/je/IjIyokbbN7f+0xj5LAn15JNPMnz48Br/fGRkJA8//DAjRoyo8TalpaVMmjSJu+++m9GjRwPQqlUr8vPzee+99+jevXu1NaccDgfB58imJiQkVLl45ufnk5GRUdGZTSaTOrbUifrO+dmwYTP/e/sj7A7v+R0ebGFAhxQG92hPp5aJmCv9bWs/2DMtNZ67x/fnjZlrOZGVx7Llq7hgdM2vTb6m/iN1pb5T/5xOFy+9MrEiAdW/fRI/u3QIIUE2anL9CQ2y8tC1o/ls4ToWbDnM/qPpPPGP53jq8T8QVcMH7obQnPpOfkEhi1dtAOCCHm2ICKnZsQx0FhPcNWEwT340D7vDxTvvTeKPf3jY58e1MfedHTt3c+BoOgCXDOqKt6xb4+8LvpKW5J3xkpNfSF5+AXGxMefVXmPuOzW1e89e1m/fC8BlgzoTHmylufcxixluv3ggEaFBzFi3jwNHM3jm2Vf4658eJbSaASZn0hz6T2Pls8ng6enpFBYWVnrN6XSec7uBAwfWeB/Hjh2jvLycjh0r12zp3LkzR48eJS4ujqysrCrbZWVl0aJF3ecpi4j/zJozn+dffx+7w0WIzcx9lwzk2fuu5I4JQ+jSKum0BFTd9e/cms4p0QB8OW0Wjhpcv0SkeXG53Lzy2lts3rkPgHE92/CLq0acTEDVnNls4tYLB3Lr6B6YgJz8ImbNmuuDiKUmZs6YjcvtwWo2MX5wN3+HU6+SYiK4brj3d9q+9xALFi7xc0SBbdr0WQAkRAQzoEtrP0cT+Dok/VB2Ze/+g/4LpJEwDINPP/8agNjwIMb26+TniAKHyWTi2lF9uHFEVwAOn8jilVffxu12+zkyqQ8+S0I988wzZGRkVHptxIgR7Nmzp972cWqa39GjRyu9fvjwYcLCwujRowfp6emkp6dXvFdaWsrevXurTLUTkcDm8Xj44KPJTPpiOoZhEBcexGM3j2VQ1zZYLfV/KTOZTFw3ug/gXcFq3rxF9b4PEWm83G43r73xDutPrp42ultLbrlwwHl96zqufxeGdU4FYMHS1TgcjnqJVWqupKSU+UvXADC8SwtiwkP9HFH9G9u/M51OfsnyyZffsmfvAT9HFJgOHj7K1t0HAZgwsDOWAFs0IBBFhgSRFOU9Z/bs0yp557Jh42Z2HzwOwNXDezTaFTh9afyg7lzSz1uHbfPOfXzw0acqON4E+OxqWl3nqO8Ok5CQwJgxY/joo4/YvHkz+fn5LF++nK+//prrrruOLl260KNHD1599VWOHz9OdnY2r776Kh07dqRnz571GouI+E5ZeTnPvfgacxevBqB9YiR/vu0iWiZE+3S/aS0S6NPGWy9j2qwFlJaV+3R/EngMw2DHzj289vo7PPv8/5g8+QuWLF3BgUNHsNuVIGiuPB4Pb779Aas3eQunDuvcgp+MH1wvw/4vHOgdpVJcWs6y5avPuz2pnTlz5lPucGIywSVDm+azotlk4q4Jg7FZTNgdLp7898u8MfE98gsKz71xM/LttzMAiAyxMrynipHXVIdE72ioPfuU3Dwbj8fDZ1OmAdAiJoxh3dr5N6AAdu3oPgxKSwZgwbK1zJipkcKNnc9qQjWUe++9l6lTp/L666+Tn59PUlISd9xxBxdeeCEAjz76KO+88w6PPfYYZrOZgQMH8sADD/g5ahGpqaKiYv7135c5fMI7tbZ/+yR+fvkwghro26JrRvVl88fzKS4tZ8aM2dxwvVZ7aQ7K7XaWLVvF3AWLOZqRU/H6xh37Kv6/CYiPjWJQ3x7ccvP1AVG8XnzP4/HwznuTWL52CwCD0pL56SVD6m0qcJukGLqkRLMrvYBZ8xYx5oIRqmnRQMrtdmYv8hahHpSWQmJ0010JOTk2kgcuH8KH89aRX+pk6ZrNrN20g2svv4gJ48dhtTb6jwjnJSs7l9WbdgJwYZ8ODfbM0RR0SIpi5b5MDhw6isPp1GqfZ7Bk6YqKxXWuG9ULs1nX+TMxm0z87NKh5H6+kH2ZhUz+eiaJCfEMHjzA36FJHTX6O4zNZuOGG27ghhtuqPb9yMhIHnnkkYYNSkTqRbndzn+ff7UiAXVJvw5cO7pPvX3Yq4lWidEM6ZTCyj3pzFywjPHjLwyoYsFSvzKzcpgzZx6LV66ntPyHkU5x4UG0io8kPa+ErOJyDMNbNjQ7r5CZC1fgcLr46Z23KlnQDHw8+Qu+X+ktWt23XSJ3Xzas3j88XDiwC7umr+ZYRg7bduymZ/cu9dq+VG/hwsUUl3pHvF46pIefo/G9Xh1a8PTPkvhuxVbmbjxAucPJ5K9nsmjJSm6/9Xr69G76f4MzWbxsFYZhEGQxMbZfZ3+H06h0SPKu7Ol2uzl46CidO7b3c0SBx+F08tU0b72xjsnR9O6gWsXnYrNa+NW1o3jmk/lkFpXz+nuTiY2LpVNHjVJsjHyahJo6dSpxcXEV/20ymaq8dur1n/3sZ74MRUQaGZfLzcv/m8j+k6vS3DiiG+MH+adA7FUje7NmXwZ2h5Nvpk7nzttv8Usc4jtut5vvZszhq+/m4XJ7Kl7v2iKGcf0706dDy4pEg9PlJj2viOPZ+azYdpBtR3OZv3QNycmJXHbJxf76FaQBrFi5htmLVgLQq3U89185wic16fp0aEliZDBZRXZmzZ6nJFQDcLlczJjzPQB92ibQKtG3070DRbDNynWj+zKiVxpfLFrPpkM5nMjO47+vvE23Dq254fqr6dI5zd9hNijDMFi6ci0A/VrHEBYS5OeIGpcWMWGEBAdRbnewZ99BJaGqMXfuAnIKigG4/oI++gKrhiJDg/n1daP41+QFlDjcPP/KWzzx59+SnJRw7o0loPg0CfXZZ5/V6DUloUTkxzweDxPf+YDNO71Lnk/o195vCSiAxOgIRndvxcKtR1iwdA2XXTqBhPhYv8Uj9evY8XTefPsD9h/xJjyDrWaGdWnJ2P6daRFf9YOozWqhdWIMrRNj6N+pNc9+vpD9mYVM/nIGSYmJDBzQt4F/A2kIJ9IzeeejLwBoGRvGL64e6ZMEFHhXyxvXJ43Plm5n0/a9pGdkkZKc6JN9ideSpSvIKyoB4NKhzW8EUHJsJA9eewFbD5zg04UbyCgsZ8f+Izz13//Rs3M7brjuajqmtfN3mA1i994DZGV7p0kNaRvj32AaIbPZRFqbFmzbc1Ar5FWjtLSMabMWAt6Ed8cWSqDURnJsJL+6ahjPf7WMotJy/v3cK/zlsd8QFxvj79CkFnyWhFqzZo2vmhaRJu7Tz76qqLcyrHMq14/u69+AgCuG9WL5zmPYXR6+/Goq99/7U3+HJOfJ4/Ewc9Y8vpg2u2L0U+82Cdw5YTDR4SE1asNmtfDgNaP45yfzyC6289o7H/Pn2FjSOrT1ZejSwBxOJ6+89jblDifBVjP3Xznc5zViRvZOY+qqnZQ7PcyePY+77rzVp/trzjweD9NnzQegS2oMaanxfo7If3q2T+WJNsms2HaA6at2kFviYOvug2x95iX6dEvjhuuvpn3b1v4O06eWrvB+hokJD6Fzkqbf10XHti3Ztucgu/cdwDAMjfT5kW+nz6SkzI7JRMUqzFI7nVolcff4/rw1ax2ZuYX86z8v85c//oboqEh/hyY1pLVGRSSgzJg5lxkLlgHQs3Ucd04YEhAPL1HhIVzYxzukfOmazRw9nu7niOR8pGdk8tQ/n2Py1zNxuT2E2iz87KK+PHjtqBonoE6JDPMODw8LsuBwunj+lYkV36JL0/Dxx59X1Ka7fWwfUuOifL7PkCAbI7q2AmDxyvWUlJb5fJ/N1eo168jIKQDgsmY4Cup0VouZUb3T+Mfdl/GTMb2ICfMWlt60Yx+PP/088xcs9nOEvuNwOFi1diMAQ7q0VLHoOurYznvtKigo0v3wR/LyC5i90Lv4wfDOLaodbS01M6hrW+4c503incjO45n/vkxxSYmfo5Ka8lkSKj09nQULFnDggJbnFJGaWbZ8FZ985V0SuX1iJL+4ynfTXepiwuDuhAdZMAyDKVO+8Xc4Ukc7d+3hL39/lj2HjgPQo1UcT9x5McN7dqhzwjM1LooHrhiKxWyioLiUZ198jdKy8voMW/xk5ao1zF/mrQ8zsmtLhvZouPom4wZ0xQTYnS4Wfb+0wfbbnBiGwdTpcwBolxBBtzZJfo4ocFgtZsb07cQ/776Mm0d2JyrEigG8N/lr5s1f5O/wfGL9pm0V1+6hnVv5OZrGq0ObHwpta0reD778cioOlxubxcRVI3v7O5xGb2TvNG4b7f3i4Eh6Nv/+7yuU6gubRsEnn+7mzZvHT37yE2bNmsUvfvEL3n33XV/sRkSakAOHjjDxg88BSI4K4aHrRhNsC6wFPMOCbVzS37sKx9otu9h34LCfI5La2rR5G/958c2KaVV3jO3Nw9dfQFxk2Hm33bVNcsW3cscycnjl1bcwDOO82xX/Sc/I5O0Pf6gDdetFAxt0/0kxEfRu450aNmfBEtxud4PuvznYuGkrR9KzAbhsSPeAGHkbaGxWCxcN7Mrjd4wnJToUgPc/ncrceQv9HFn9W7rCm3Bu36YVLeI1taeuwkNDaNUiBYA9+w76N5gAcTw9k8WrNgIwrle7ennuEBjbvws3DO8KwIFjGfzn+f9RXm73c1RyLj5JQr388sv84Q9/4D//+Q+vvvoqb775JoWFhb7YlYg0AS6Xm4nvT8bt8RAZbOWR6y8gMjTY32FVa0zPtsSEeqcmfP71dD9HI7WxZu0GXnjtXRwuN+FBFn53w2hG9+lYrx86h/fswBUDOwKwZdd+1qzfXG9tS8NyOJ28/No7FQnL+67wfR2o6lw00PtwnZNfxLoNWxp8/03dtOneZdJTo0Pp07Gln6MJbNHhIfz+prEViagPPpvGnLkL/BxV/SkoLGLztp0AjBjWsAnnpuhUIXsloby++Po7PIZBqM3cLBc/8KUJg7tz1eBOAOw9dJznX3odh9Pp56jkbHyShLLb7YSHhwMQFRWFx+PBqY4gImcwY85Cjhw9AcCtA1qQEB3u54jOLMhq4bJeqQBs27GHrdt3+TkiqYmly1byysSPcLk9RIXY+N2NY2iXEueTfV05ohetY7xJ1CnfzNDolUZq8qdTOHw8E/DWgWoR7/s6UNXp0jqJVrHeb8xnz5nvlxiaqp279lRMy710cFfMGgV1TlEnE1GpJxNRH37+LbOaSL9csXo9Ho8Hi8XM0IF9/R1Oo9fpZBLq8NHjlNub98iUvfsPVXwpNaFLPOEhQX6OqOm5YlhPLunnna2wY99hJn02FY/H4+eo5Ex8koS64447ePrpp3nppZd46KGHuPLKK4mPb74rjYjImR1Pz+Trb2cD0K9DCn1bBX6RxmEdEkiJjwHgs6++05SrADd/4WLefP8zPIZBbFgQv79pDK0SfdfPzCYTV/VIBLz9e+nKtT7bl/jGth17mLt4NQAjurRo0DpQpzOZTFzU3/sN764DRzlw6IjfYmlqpk7z1iCMDw9mcDetaFlTUeEh/O7msaTGeBNRk76YzoxZcxv9vXDJyVXxevfsplW26kGnDu0A7+qT+w823+uWYRh8+uW3AMRGhnFBx1g/R9Q0mUwmrhvdh7HdvSNat2zfXfH5QgKPT5JQt99+O//617+Ij4/noYce4vHHH/fFbkSkkfN4PLzz4Wc4XS7CwkK59YKe/g6pRixmE9deOATw1rLSlKvANXPWPN775GsMIDEymD/cPJaUON9/uOiWHE6X1skAfDVttoaFNyLl5Xbe/uBTABIigrh5tP+nTQzu1o7IYO9UwNnzm+7KZA3pwMHDbNl9EIBLBnXGYg6cRTAag6iwEH5/0zhanhyl98mXM/i/Pz/FjFlzKSpufCtUHTl6nEOHjwEwcqim4tWHlOREIsK9/WPP3ua7UNXmrTvZuXsfAFeP7E1QAC2409SYTCZuHNaFnq28ib5vvptbsdqlBBafnQWtW7fm9ttvZ+TIkbXaLjdXy3iKNBcLF69g1579ANx6w5XEhIf4OaKaG9ijI+3aeFfO0ZSrwLR1x24+/vI7AFJjQvnDLeMabKqnyWTiujH9AMjJzWPB98sbZL9y/j77ajpZOd5nkdsHtwmIBRJsVgujOnpHlK9YvYH8AtXZPF9Tv/WOgooKsTGiZwc/R9M4RYYF89ubxtImPgKA41l5fPLlDB763d/432tvsX3H7kYzOurUiNWw0BD69fF/4rkpMJvNpHXwjjBsrnWhPB4Pn33lrR/aMjWZYT39N6q2uTCbTfxsZEeSE733zInvTa5IMEvg8FkS6tZbb2XRokW12mbJkiXceuutvglIRAJKbl4+k08OT+7etRMXjBhS8Z5hGAH7D7wP1GaziZuuvRw4OeVqhaZcBZLS0jLeen8yAAnhNn5/01iiw0IasJ9Ax5aJ9O/jHd039bu5lJWX++3vITWzY9de5i5cCsDYQT3onBwJAXDdMQyDUWlxWM1m3G438xct8/NfqnE7fiKDdZu99fwu6tcBq8Xs9+PbWP9FhATxx9su5MErh9C7TTwmE7jcblZu2M6/XniDf73wJt/NXkBBYZGfj/qZeTwelq1cB8CQQf0Istkqve/vv3Fj+nfqGemUzmnepMve/QdPvt+8LF+9nsNHvXXnbrru8ooRl/4+Tk35HxiEBln5+R03EhYWit3h4PlX3wnoa1Bz5LOv95544gn+/ve/895773HHHXcwdOhQIiIiqvxceXk5K1euZNKkSRw6dIi//e1vvgqp3jizDuMuL8Vhz8VkApM1CFuy9yLrzDiA4XJU+nlLZDyWqAQ8jnJcWYeqtGdLbo/JGoS7IAt3ceWRYCZbMLakdt620/dhuF2V245KwBIZj8dRhiur6nLxtuQOmKw2XPmZeEryTms7BFuS9xsK54m9GJ7KIzks0YlYIuLwlJfgyjlate2UNEwWK668dDylBZXeMweHYU1oDYDj+B4wKheGs8QkYwmPwVNejCunanbaltoRk9mCK/cEnrLK3/iag8OxJrQ62fZuOO2mZo1NwRwWjaesCFfu8aptt+iMyWTClXscT1nlC5I5NBJrXAsMw8B5fHeVba1xLTCHRuIpLcCVl17l/aCWXQBw5RzDU158WttRWGJTMDweHMd2c3r901Ntu0vycednVH7TZCKoRWdv29lH8dgrD3U3h0VjjU3BcLtwpu+rGnd8K8wh4biLc3EXZFVu2mzBlupdzcuZdRjDUVa57fBYrDFJGC4nzoz9VdtOaI05OAx3UQ7uwuzKbVus2FLSvG1nHsJwej+EGwZM+eRLLKX52IKj+NmtV+M8vgdXzrGKfwDmiFhMVhue8hKM8tOG95stWKK833K4C3PgtP5rCg7DHBqB4XLiKa7c9wHMkXGYLFY8ZcUY9tLKb1osWCJPtZ0NpxU2NMd4p1n16NSGwW2i2H/gMAu//JiBrSOwWa3nOKfrft4ZBhhWb3FkV34GnpL8ynGd67yLTsISEXvmc/rUeVftOX2e511qJ0xmc/XnXUgE1njvHH7HsaqF3q2xqZjDovCUFuLKO1Hl/erOuy+/+g5T1kGiTDbuGNyDoOy9lBdkV9nWHB6FyRaCx1GGUXraA4rJ+zcDcBfnw2nXdlNQCOawKAyPB89pfR+LBY+jjBuvvYwdG9cTXJDPwimfcNHYESc3NhPUwlvnx5V9BM9pfdAcHoM1Jvn8z+mT551hgDsvD4c9F2tkHJboRAyXA2dG1SkS1sQ2mINCcRdm4y7Kqdy2xYYtpcPJtg9iOCsXm7VExmGJSsRw2nFmHqym7baYg0JwF2bhLjrt3PDpvfRH590Z7qWuoEjee28SCe58YmOiuLZPKq4TO3FlHsIcFY/JbMFTVoRhr3yNxGrFEuEtcu8uyKpybphCIzAHh2E47XhKKp9XwA9tlxZiOE5LVFqDsETEABBemsmY1kFs3J/OhnnTuaRvG0ISWnrvpec876q5l57zvPvhnHan76t45qlo21f30nPd70KjsMalYnjcOE/srdp2fEvMIRFnuJd6z7up384kylNMhMXDsKB0yrd6z6Efzmk3nsKcKm2bw6Mx2YLx2EsxyopPa9uEJdpbC85dlAun9TFTcCjm0Mgzt33W+50ZS1TCybZzwH36/e5k224XnqKqMwrO614aEo45JPyc99Iu7iI6dzIobBPJxmPFbDhWSE45ZGXDp19OZ96Xn9KraxpDBvajY4e2mM2mgHmG3bl5I9bcwyQAo9LicWUfwRLX0ptQyzmGK7vy9qbQSMzBoWc5pxMwmc14SgswHKcV5P7ROe0uyDw9Z4MpLBJzUCiGsxxPSdURj+boREwmE+6SAjjt+ostGEt4NIZh4DntvgDnuN8BlpiT97uSfHCefr8LxhwWjWF48JztXmovw2QNwnliH56SPDpHGcS788kpgRMZWSRZHTV6hv3xPcuWEFjPsBV/r4iz30uJacmX38wkzFNOt9bx9EwIwnF4j/feun2p355ha3pOV3u/s1ixRPrqfmfDEhF7Hm2fOu8KMWwhxMXk8dB1o3n3w8+xZxfz0uvv8aff/hJP5v6Af4ataPvUvdTjwXliT9W2z+deeuq8O+O99NR5l+e9VlVqu/Iz7KnPHrXhsyTUiBEj+Pzzz/n000955plnKC4upmPHjiQmJhIREUFJSQnZ2dns2bOHkJAQrr32Wv7zn/8QF+eb1YrqU+GsiVjzjpAbFIQJsMS1IPG+lwDIn/oi7tM6b8TIG4kYeRPuvBPkfvSXKu0l3Psi1viWlG6YTcnKqZXesya1I+Hu/wKQ99WzVT7oRIz5CRFDr8GVdbjathMfeA1LdCKla6dTunZmpfdsLToRf+c/vW1/8UyVD52RF/2U8IGX48w4QN7kJ6u2/dBbWMJjKFk1lbKN8yq9F9SmB3G3PeFt+9OnqtwUoi65j7C+F+M8tpu8L/5Vpe2k33yAKTiM4uVTKN9auf5FUId+xN30JwByP/5blQe96CseJLTnBTgObyP/6+eqtJ38+8lgsVK8eDLlO1dWei+482Bir/s9GEa1f8+Ya35DSNfh2A9spuDblyu/aTKR8n+fA1C08CPse9dVejuk+0iir/w1uJ3kTvoLp6/BE3PD/xHScSD2vesonPlG5aZtwST/dhIAhfPexXGw8jLdob3HEX3ZAxj20mrjjr3lrwS36035rlUUzX23ctuhkSQ/7H2tcPZEnEcrX0DD+l9C1Pif4yktqLbtuNufIqhVV8q3L6Vo4aRK75kj40j61ZsAFMx4DVe69wEgr6CQ1oeOUGRrR5ebfkdiiJnsiX/xfhD/0fGMvuJBrAmtKN00n/LtSyu3HRXvPVZA/jfP486vfIEM7TOOkM6DceWeoGDaS1Xijr7mN1hjkildN6tK25bYFMKvfsQb65R/V7lJh/af4P3QmnOMy53r2F2+H8ph3ytbSUqIJ+EX/8Mak0zJ2u8oXfNdpW1tqWnE3/WMt+0v/1Ol7chxdxI++EpcmYfI/aRyUt4ALLd4z9mSVdMo2zCn0vtBbboTd5v3XM37/B9VPmxEjb+HsP4TcB7fQ97n/6jyN0l65D1MIRGULP+Ssi2LKrfdvg9xN3uPf+4nT1ZJyERd9kvCeo/FcWQH+V/9t0rbyb/7GMxBFC/5jPIdlaemBXcaROz1f/C2XU0fi77qYUK7j8R+cHO1xzLlsS8AKFr0MfY9a8gvLCLh4GEmACGdBtFz6GgMl5PcSX+tsm3kuDsIatOD8j1rKTntGonFSvwdTwNQOOcdnMcrPwAEd+xPWN+L8NhLyZv89ypth3QaTOuWqYzvGEnE5oWYZ60l89B0rBYLppBwkh95/2Tbb+M4vL3StqH9xhM94V48ZYXVn3e3PUlQm+6Ub19G0YIPK71njogl6cGJ3rZnvo7zxD4MwOFwkBsURPigy4m68Ke4i/Oqb/vOfxLUohNlWxdTvHhy5T9JTBKJv3gVgILp/8OVWTkZFD7sWiIvuA13QWa1bcff/SzmpLaUbpxPyfIvK71nTWhFwj0vACfP6dMeqCJG3UzEiBtw5x6r/l5638tY41IpWTeT0tXfVm47pQMJP/03cPK8O+2DeuTY2/n6oAdn5kEmlK+mY1g77PMOVTyAx9z4mPd+t3Iq5TtXVG47qS3hl10CQO7kv1f5QBA25CpCOg/GcXxPlesBeK/P5pBwipdNwb6n8ohKW2oa4f3HA5Az6a+MKrOTXH4MyuHga7tpf9tjhPW5EMexXeRP+XeVtpMe/QhTUAjFSz+vcp0L7jiA2Bse88Y96a9VHsqjr/w1oT1G4Ti0FfvX/6545jkl+Q+fgcnkPe92r660bUjXocRc81vwuKu/l177W0K6DMW+fyMF0/9X+U2LlZTfe/td4YIPcezfULntnqOJueIhDKe9+vvdjX8kOK0/9j1rKJw1sdJ7pqBQXLf8h+VrN3OhYwe9o90Yu49y6qNQcOdB3nO6rIi8z6peI6Mm3IstNY2y7UspO+3vaQoJJ+4W7zWm4LtXcWVVLsQc0m04IX0uxF2cV+2xirrsAWxJbSnbsqhK2+bwGGJv9B6r/Gkv4c6t/EEmpOcFhPQZjLsgk/yvn6/SdvSVv8Ya34LSjXOr3kujE4i99ncA5H39bJUEQ2jfC7330pzjFJx2XgHEXPsolugkStbOpHz7UoKAwcCgeIMCSzTToweybcceRhavJ3zdMo6s+5CMoCDiYmOIGH0r7a/8OR4/P8MWT/uACeX5BAUFEbm4mMKD3mdYW1JbCqa9VCXZHj7sWu85fXRn9ef0bU9gDgqhaMlnOPZV7r+2lp1/OKc//HOV5EPEyBsJ7jgA+6EtlK6ZUaXtuDuexmSxUrRoEo6DWyu9F9S2B+H9LsbweMj98E9Vto0YcxvB7Xpj37eB4tPvdyYqnk0K572P8+jOym136ENY34u9593HVQcMRF54J0Gtu1O+ezUlK76mbPN8TCYzUR4PF9n38FnYhezdd5CQI7Nq9Az743tWXIA9w1a0PfhKosbdibswp9q2t3W6jqycXHq6jnGl+zB5k3bhcZaD0+HnZ9jxhHQejDPrCIXVndPX/x5LZDwlq6dXbTuhFeEDHgQg9/N/VElmhg263Nt2+n4Kqzs3bvoT5rAoild8jX3XqkrvWVPaE95/grftT56okqQKH3q197w7tqv68+7WxzEHh3nvd/s24Nowj4SgIH4Wm8PaDBcL9kbwweSvuDxjakA/w/5YSLfhxFz9G/C4qr+XXvd7QjoPpnzvegpnvFb5TWsQKb/7GIDC+e/jOLCp0tuhvcYQffmvMBxl1d9Lb/ozwR36Yt+9msI5b1d67/Rn2FOfPWrDZDTA2Ei328327dvZvHkz2dnZFBcXEx4eTlxcHD179qR3795Yrf6vuXAu+fn5rF27lj5tk3CXlxIbG6uRUBoJVUlNRkJlZWYS7cxvtiOhysrs/PelNykuKSWxTTse++tfMBvuM4zIODVqopoRGec877wjMs543iW1w2QLrn5ERqXzbj+Gu3JR6R/Oae9598EnX7Jtxx7Cw0L5v988QGTbLj4bCVVgjSIxOQV3QaZGQp304/OuMCeT5195m+KSUpKTEnjkNw8SmtzWr98iZRzax7+f/icet4fRIwZzxSXj/DISKi8vj9jYWI2EquZeejCnhKf+Nwmrx8n4/h25/upLTmv7LPfSoFBsiW28bdf7vbTqeffGOx+z/+ARUlOS+O2fHsMaEevTkVDu0kKy9m2veOapaLuRjoR6Y9oyVq/bRGqwm7/+5l5CfrRUer3dS6sZNXHOe+mp8+6c99JqzrtzjMg4v3tp3c87rEEUmCOw2oJYNXsaq9dsIDf3h/OnxBSCJySKru1b0qtFJB3ataV1yxQsVsvJtn3/DFucfpAn//YPnE4XF48dycXjRuoZ9gzPsN7z7uz30urOuxdff4/NGXbGjhrKXZeNqPFIqFP3rMY4Eqq83MGfXvmY/BI7Q7q35f6bLq3cdgA9w1Zp20ej+eFH9zsfj+Z3lxRU9B+AT7+dx9z13vvFPZcOYfiQfpW2DZRn2OY0EqpBklBNxakk1MCBA3E6nSQkJGA6PZMgchaGYZCdnd2s+86XU2fy9fQ5mM1mnvrzo7Rt09LfIZ23o8dO8Mcn/4thGFx92cXceO1lPtmP+s/ZGYbBy2+8z5r1m7FYzDzxx0do37b2N0ZfeP/jKcxbtAyb1cqz//gz8XExDbp/9Z0zczgc/Onvz5KekUV8XAz/euL/CAsN3EUS1m7Ywouveb/5/9PvfkX3Lh19ur+m1HcOHTnGn//+LAC3XH8FV1xyoZ8jatpO7zsej4ftu/ayaMlKNm/dQWlZ1Tp54WFhjB09lIvHjmqQ6+TchUv54BPvqMzn/vFnkpMSfL7P5ubU/a9Vy1SeeeIPNdqmsV93pkydyTfT52Aymfjn335P65ap/g6pWTm9/zidLv753Kvs2XcQs9nMY7/5Bd27dvJ3mM2a1ogUkQZTUlpWsbz4iCEDmkQCCqBVy1RGDB0AwLSZ81i3ccs5thBfWL5qPWvWbwbgmsvHB0wCCuDqyy8mKMiG0+Xim+mz/R2O/MiUqbNIz/B+u/7zO24O6AQUQP8+PUhM8JYumD3vez9H07h8OXUWAFGREVw0tnarN8v5M5vN9OzWmQfvu5M3XvwHT/3lUW678Wr69+lZcd6VlJYyfdYCfvPHp/jfxA/Zu7/qKJD64vF4mDl3EQB9enVTAspHOp0sTn7seDolpWXn+OnGLyc3n5lzFgEwctggJaACgM1m5eEHfkZsTDQej4eX3/yAzKyqtc2k4SgJJSINZs78xZSWlWMymbj68ov9HU69+smNV5OUmIBhGLz61kfsO1B1iLP4Tm5ePh9M9n6b3b5ta6689CI/R1RZbEw0Ey4cDcD3y1aTk5t3ji2kIezdf6jiQ+gFI4bQu2dX/wZUA2azuaIvrd+0jYxMPUjXxL4Dh1i/yVtD56rLLiIkONjPETVvZrOZ9m1bc9n4MTz64M9548V/8Pc//4Zxo4cRFGTD4/Gwcs0GnvjXizzxrxdZu6H+v9xZu2ELmVne6YmXjx9b7+2LV6c07/QtwzDY58OkYqD4+PNvsDscBAXZuP6qS869gTSImOgofvOru7HZbBQXl/D8q+9q1WI/UhJKRBpEaWkZM09+az9iyABSkhP9HFH9ioyM4Pe/vpeI8DAcDifPvfJWxcOt+JZhGLz1wWeUlpZhs1r5xc9/gvVkTZFAcvmEsRUfruYuXHruDcSnHE4nE9+fjGEYxMZEc9tNV/s7pBobPWIIISHBGIbBnAVL/B1OozDl5Cio2Jhoxl0w3M/RyOnMZjMd2rXh7jtu4qV//42brr2c2JhowJssfvG1d/nimxnUZxWRGXMWAtC2TUu6+Xhaa3OWmBBPdFQkAJu37fBzNL61ZfsuVq/zFoC++rKLSYiP9XNE8mMd2rXh3rtuAbylNN545xM8p60eKA1DSSgRaRBzFy6ltLQMk8nEVU1sFNQpqSlJ/OZXP8dqtVBYVMyzr7xFSUnpuTeU8zJ7/mK2bPOu5HPTdZfTMjXZzxFVLyI8nBFDBwKwcPFK7HbHObYQX/r629kcP+EtoHv3HTcSHhbq54hqLiw0hAtGDAHg+2Wrqq2tIz/YuXtfxTXimssvJshm83NEcjaREeFcddlFvPCvv/LLe+6gVYsUAKZ+N5f3P55SLx8ad+89UDHV7/LxYxtl3aHGwmQy0adXNwBmz1/Czt1Vi/43BU6nq6K+WEpyIpdpdF1AGj6kv3eBGGDdxi18/a1KJPiDklAi4nNl5eUVU16GDepHi5Qk/wbkQ106deD+n90GwPETGbz4+nu4XK5zbCV1dejwMT790rvEcI9unSqmKQWqCeNGAd66J8tWrfVzNM3X/oOH+W62dxTEyGED6de7h58jqr3x40ZhMpkoL7ezeNmqc2/QTBmGwZSp3uXoE+PjuGDkED9HJDVltVoYPqQ/f/vjwxVFhOd/v5zX3p503vfVU6Og4uNiGDyg7/mGKudw6w1XERcbU1GyoKCw6NwbNTIz5y6qqC94163XYbMF/srvzdVN115O317dAfh6+hxWrd3o34CaIZ8loa6++moOHjzoq+ZFpBGZu2ApxSWl3lpQV4z3dzg+N2xwf2667nIAduzay9sffFavUwjEq9xu59W3PsTlchMREc4v7v4JZnNgf7fSqmUqPbt5l8ydM3+J+oUfOJ0uJr7/KR6Ph+joSG6/+Rp/h1QnyUkJFcmz2fMXa0rBGWzbsbti5MU1V47HatUHw8YmNCSE3/36Xgb17w3AyjUbeO6Vtym32+vUXnpGFus2euuDTbjwgoCcvt3UREaE8+B9d2I2m8nLL+CNdz5uUtes7Jw8vvluDgCDB/ShV4/Ary/YnJnNZn55z+0VX4pPfG8yhw4f83NUzYvPntaPHz+O0+n0VfMi0kiUl9uZcXIU1JCBfQN2qlR9u/KSCxk7aigAS1eu5SsN9613H38+lePpmQDc99NbKuqHBLpTo7WOHk9n247dfo6m+fnmuzkcPXYCgLtvv5GI8HA/R1R3l1zk7UtZ2blM+vwbJTVP8+NRUClJiYw8OR1WGp8gm42H7r+rYiTblu27eOb51ykuKal1WzPnfY9hGISGhjDm5H1afK9zx/YVX9Bt2b6Lb2fO93NE9WfSZ1/jcDgJDg7iJzdd4+9wpAbCwkJ59MF7CAsLxe5w8Pyr7zTJEXqBKrC/MhaRRm/eoqUUF5dgMpm4ponWgqqOyWTirttuqPg27OtvZ7N4+Wo/R9V0rFm/mYWLVwBw8diR9O/T088R1dyPlwKfPX+xn6NpXg4ePlrxwWf44P4M6NvLzxGdn25dOjJ4QB/AO7JuxsllwcVr89adFXV/rrtqAhaLRrw0ZmazmXvuvLminsve/Yd4+j//Iyc3v8ZtFBYVs3iZ9148bvQwwkJDfBGqnMFlF4+pmAY1ZerMJlEfatOWHRWrN157xXji42L8G5DUWEpyIg/ddycmk4mc3DxefuP9BiuhUVxSQmlpWYPsKxD5NAm1e/duNm3aVKN/ItL0lNvtFR+KBvXvTauWqf4NqIFZrRYeuv8uWp/8vd/58DO2auTLecvJzePtDz4DvNPbbr3hSj9HVDtms5nxJ2tDbdyyg/TMLD9H1Dy4XC4mvjcZj8dDVGQEd9x6nb9DOm8mk4lf3H0bnTu2B2DylGmsWL3ez1EFjmWr1gHeRSOGDurn52ikPphMJm65/kpuOXndP3o8nSefeYkjJ0c3nsv8RctwOp1YLGbGjwvsGoJNkdls5v67b2sy9aEcTicfTP4KgBapyVxy0QV+jkhqq1ePrtx241UA7Nqznw9PHk9f++KbmTz6p6eb7WrJPp0Y/+STT57zZwzDwGQysXq1RgiINDULvl9OYVEx4P12qDkKC/XWsnjiXy+Rl1/Ay6+/x+P/9+tml5CrLx6Ph9ff+ZiS0lJsNhu/uvcOgoKC/B1WrY0aPpgvvplBebmduQuWcsct1/o7pCbv21kLOHz0OAA//ckNREY03ml4PxYUFMRvfvVz/v7vlzmRnsmb731CdHQU3Zv5kvMej6diRbxB/XsHfL04qZ0rJowjKjKCtz/4jNy8fJ76zys8+quf07Vz2hm3cTidFR/4hg7qpxErfnKqPtTT//1fRX2o3z98X6M8R7+bvZDMrGwA7rr1etWca6QuuegCDh89wZLlq1mweAVtWrfkojEjfLa/E+mZLFy8Ao/HQ1Z2js/2E8h8eqb86U9/onXr1r7chYgEqLLycqbPWgB4PwC0btXCzxH5T3xcLL976F6e+s8rlJaV89+X3+LJPz1CTHSUv0NrdKbNmFcxfP+2G6+qGGXW2ISFhjB6xGDmzF/C98tWcf3Vl2paiA/l5Rfw7cx5gLdo7KkpbE1FZEQ4v//1fTz5zEsUFBbx4qvv8Nc/PNSsr7sHDx+lqNhbL6i3igQ3SaOHDyY6KpKX33if0tIynnnhdX55z+1nXO1u2Yq1FV+MXXbx2AaMVE53qj7Up1O+Zcv2Xbzz4ef87PYbGlUSp7CouOK+MnRQP3p06+TniKSuTCYTd99+IyfSM9i7/xAfffoVLVKTffZlzudff4fH4yEsLJSrLrvIJ/sIdD5NOffo0YMBAwbU6J+INB2GYfDW+59WPOxdc3nzHAX1Y23btOSh++/CbDaTk5vHc6+8VeeVfZqr1es28eW0WQD079PTp99SNYTx40ZhMpkoL7ezRPXCfGrajHk4HE5sVmuTLRqblBjP7359L8HBQRXJ7trUymlqNm31joIKDQ2hY4d2/g1GfKZPz278+Xe/IioyApfLzStvflip1l653c6BQ0dYunIt387y1oPr2a0zbdu09FfIctJlF4+pqOf4/bJVPPPCGxSdfG5sDOYvWobD4Z3a2djKAkhVNpuVhx/4GbEx0bjdHl5+430ys+p/lNLefQdZs34zAFddemGjXhzlfDS+cY8iEvBmzl3E6nXeWm9XXDJOD3sn9enVjbtuux6AA4eO8upbHzWpJYp9aceuvbz29kcYhkFSYjz33nUzJpPJ32Gdl5SkRPr26gbAnAVL1Bd8JCs7lwUni9hfOGZEk56C075ta379i59iNpvJzcvn2ZcnNtvCp5u37gC8CQerVQXJm7IO7drwxB8fJjkpAcMw+OjTr3nymZf4zWNPcc+Dj/HXp5/njXc+rvhAedl4jYIKBGazmYfuv4vRIwYDsHP3Ph7/5ws1ru/lTz+e2jlsUH/i42L9HJHUh9iYaB755d3YbDaKi0t44dV3KC+vvy+MDcNg8pffAhAXG1NRH7Q58lkSKjU1FZvNds6f279/P//973/rtI9t27Zx0003VfvvzjvvBMDhcPDBBx9w7733cvvtt/PUU09x4kTgX9xEGqudu/fx6ZfTAejetRM3XnOZnyMKLBdeMJwrJnhX9tmwaRtvvPsJDqfTz1EFtsNHj/P8q+/gcrmJiozgD4/cT2RkhL/DqhcTLvQWxs3IzGbTlh1+jqZp+nr6bNxuNyHBwc1i2Hufnt34+Z03AXDk2Alemfghbrfbz1E1rJKS0opV8Xr37ObnaKQhJCUm8LfHHiatfRsA9uw7SFZObsX7JpOJ5KQELhs/hl49uvgrTDmNzWbl3rtu4bYbr8ZkMpGVncuT/3qJDZu3+Tu0s1q+cl3FaP9LLx7j32CkXqW1b8O9d90MeO+h/3zuNbJz8uql7Q2bt7Frz34Abrj60kZZ07S++Gzi7bRp0874ntPpZO7cuXz11Vds2rSJ4OBgfv/739d6H926dePDDz+s9JrH4+Hxxx9nyJAhAEycOJEjR47w17/+lbCwMN577z2efvppXnzxxRolyUSk5vLyC3jlzQ/weDzExkTzq3vv0JLY1bjpusvJysll1dqNLF+1jvSMLB5+4GdNeoRGXWVl5/KfF9+krKyckOBgfv/wfaQkJfo7rHrTo1tnWrVI4ejxdGbN/55+fXr4O6Qm5fiJDJYsXwPAhItGE9VEkpfncsGIIWRn5/L19Dls2baTDyd/xU9/ckOjHz1YU1u278IwDED1oJqTqMgI/vjbX/LZl9PJLyikZYsUWqYm07JFCinJiQTpuT8gmUwmLhs/hhapSbz61keUlZXzwqvvcsWEsdx47eUBd90yDIOZcxcB3i9bNdq/6Rk+ZADHTmQw9bu57D94mL88/Ry/uvcOenWvewLb7Xbz2ckv6Vu3TGXksIH1FW6j1KDT8Q4dOsQLL7zApZdeypNPPklQUBCPP/44s2fPrlN75v9v777Do6jaPo5/N71BQhqht9AJvfdeRTqIIKKAgChFHnkUBSmKWHhABMWGCIgIqEjvXXoNvYcWQkhPCAkk2fePmH2NCZCELJvA73NduZTZmbP3hsPMzj3n3MfKCgcHh1Q/Bw8eJDIyko4dOxIUFMTOnTsZOnQoRYsWxdPTk6FDhxIREcG+ffuy+dOJPNuSazH8RGRUNNbW1owY0h/XvHksHVaOZGVlxdABfUw1jS4FXGXch9NMT0ckWXR0DJ/MmENEZFRyn3r9FUoUe7oWuzAYDLRukTwc++Tp81y4GGDZgJ4yv61Yh9FoxNnJ6ZmbgtP1+bbUq10dgM3bd7N243YLR/Tk+P+9Kl7hQgWU3H/GONjb8/KL3Rgx9BW6d2pHvdrVKVq4oBJQuUBVvwpMeGcE3l4eGI1GVq7bwsw584i5c8fSoaVy/ORZbty8BUC7Vk0sHI2YS4/O7Rn08gvY2tgQE3OHT2d8w5+rN2a5dMLO3QdM/eaFbh1z5WqQ2cnsnz4hIYENGzYwZMgQevTowbZt24iKiuKLL77gq6++omPHjjhnU0GupKQkli5dSufOnXFwcMDf3598+fJRvHhx0z4uLi74+vpy+rSmPYhkp1+WreDchcsA9O3VGd9SxS0bUA5nY2ND/z7dGdCvFzY21kRFxzBl2mw2b/vL9AT/WRYXH8/nX35H0K3bAAx+5cXHegKVkzWsV8t0o7xk+RrLBvMUCbh6nX0HjwLQoW0znJ0cLRvQE2YwGBjU/wXK+JYAks/RB48ct3BU5mc0GvH/uyi5RkGJ5C6FCvowcewoyv+9KtnBI8d5b9LnplVxc4I1G7cCUNDHmyqa7vtUa9KwDuPfGY6XhztGo5Gly9cw/au53MlkrcX4+HumhXUqlPWlciVdm8w2He/69ev88ccfrFq1isjISBo3bsysWbOoWLEiTZs2xdEx+78M7tq1i9jYWFq0aAFAYGAg+fPnT7Ofl5cXoaEPr3YfEhJCWFhYqm3xf69klXKDqBtFyaynte/s2X/YtBpNg7o1adGk/lP3Gc2lacM6FCqQn5lz5hERGcWPPy/j8pVr9OvdDVvb1Kfop7X//FtSUhKzvpnPxctXAXixRyfq1a721H5uWxsbOj/Xmh/mL+HUmfOcOHWWiuXLZOt7PCt955+WLV8LgGvePLRq1vCZ+uwpbG2SV/uZ+PEXBIeE8tX3C3n/7WGZGlGY2/rOlWs3iIiMAqByxbK5Ju6nUW7rO5IzuDg7MWbEayxetoINW/8iNCyCjz6fTecOrejUoZVFyzxcux7IiVPnAGjTsgkGg0H9OwfKznNP8aKFmfT+KL7+/mf8T57hyLGTjPtwGkMH9MnwyqvrNm0nPCISgF7dOmZbbDlFVqbMmi0J1bVrV7y9venRowedO3fG09MTgLt3zbdKy+rVq2nRogUODg4AxMXFmf7/nxwcHAgPf3iBsS1btrBs2bJU27y9vencuTORkZE4Ozs/MpEl8iBPU9+5ees23//0K5D8VOj5ts2eqs/3JORzdWHk0Jf58effuXLtBtt27eN2SBiv9u2W7nDdp/33u37zTo4ePwVAs0Z1qVWtIiEhIRaOyrzKly6Jl4c7t0PDWLR0BSOHvmyWOhhPe99JcfnKdVMfatGkHjHR0cRER1s4Kst5tW83vpgzn7txcXw+8ztGDu1PPre8mWojt/SdvfsPA2BnZ4tHvrxP/bkjN8gtfUdylrYtG1O6VHEWLllBRGQUf6zawNHjp+jbsxPu+VwtEtPyVRsAcHZypFzp4jq/5HDZee55uXcXNmzZyYatuwi+HcrEqTOpU7MKz7Vphouz0wOPi7kTy8q1mwGo5leevC6OT12/8fLKfK1WsyWhypYty5kzZ9i7dy+FChWiZcuWZi0Efu7cOQICAhg9erRpm42NDQkJCWn2vXfvHvb29g9tr3nz5lStWjXVtvj4eG7duoWrqysJCQl4eHjkuGJ5krMZjUZCQ0Ofmr5z924c8xd/x73793FydOCtNwaQ/ykqGv0keXomr+wz7+dl7Ni9n5NnzrNl5z5e+PuJCTx9/Sc9x0+dZf2W5GWPq1auQP8+3Z+ZefM9u3Zg9ncLuHo9kKs3blGjaqVsa/tZ6DspjEYj38xLTox7uOfjubYt04wqfNZ4enoy8vVX+HTGN0RFx/Djot8YN+ZNHNN5UPdvua3vpIygrFiuDD4+PhaO5tmW2/qO5Bwpfad2zWpUrFCWH+Yv4eCR41y+cp1ps36gScM6NKxXi6KFCz6xmCIiojh0LHnVvlbNG1GwQIEn9t6SOeY69/R9oSuVK5XnhwVLCQuPYN/BY5w8fZ4eXTrQtGGdVN9XI6OiOXT0BDv+2kdcfDzW1tb06dXFNDDnWWe2b2ULFizgzJkz/Pbbb0ydOpVp06bRsWNH2rRpY5b327ZtG+XKlcPb29u0zdPTE39//zT73r59m1KlSj20PU9PzzSdJCIiglu3bpk6s8Fg0EVVsuRp6DtGo5Hvflr8/zV7Xu2DT37vRxwlD2NnZ8vAl3txJ/Yuh44eZ/X6rRQq6EPj+rVT7fc09J/0hIZF8PX3CzEajXh5uDPk1RefqdUV69Ssysq1m7l6PZBlf66lepWK2Z6Ae1r7zj+dOH3OVD+k6/NtsLNTQWJIXolxQL9efDvvF65dv8mcHxYx8vVXMtzHckPfib0bx7mLybUJK1cql+PjfVbkhr4jOZPBYCCPiwsjhr7C1p17WPjrcmLvxrF243bWbtxO0cIFaVS/FvXr1DD7Yjibtv9FYmIiNjbWtGrWUH06FzDHuaeKXwU+nfQOy1dtYO2mbcTcieXHhUvZvmsf3Tq15fqNIA4e8efCpSuppty1atYAn/x6UJ/CrI+Xy5Urx3vvvcfatWsZMmQI+/bt46WXXsJgMHDw4EFiYmKy5X0SExPZt28fderUSbW9QoUKBAUFERQUZNoWGxvLhQsX0oxyEpHMWb1hKwcOJyd5n2/fMltHbTzLUlbOS3m6N3fBElPB96dZQkIis779ieiYO9jYWPPmkJdxyaZFK3ILKysrenRpD8D1GzfZs/+IhSPKfYxGo6kWVAEfbxrWfbaXQP63xg1q07Fdct3Mw8dOsOSP1RaOKHudOnOexMTklYuqqPCryFPDYDDQvHF9Phz3H1o0bYCzU/L0p6vXA/l5yZ+8+fYEps36nhuBQY9oKWvi4++xeftuABrUqanVn59xDg72vNC9I1PGv20qon8p4CqfffEtvyxbwfmLARiNRgwGA+XKlKJf76682KOThaPOWZ7IHAcnJye6d+/OokWLmDt3Lh06dODHH3+kdevWjBw5klWrVj1W+5cvXyY6OppKlVLfBJcpU4aKFSsye/ZsAgMDCQkJYfbs2fj6+qbZV0Qy7tSZ8/z6W/K/20rly9C9UzsLR/R0cXCw5603BpI3jwsJCYnM+GouIaFhjz4wF/v191WcvxgAwEu9ulCyeFHLBmQhVf0qUPrvlSV/W7GWhIREywaUy5w8fY6Ll68A0OW5Ns/USLqM6tG5vemhwap1W9ixe7+FI8o+/ieSVz72ye+Ft5emPIg8bQr6ePNKn+7M+nwiw4f0p1qVilhbW5GUlMSRYyd5b/LnrFizicTE7L127tpzgJiYOwC0a9UkW9uW3KtQQR/Gjn6d1wf2xdU1OTFpa2NDtSoVGfTyC8yeNon3336D1s0bPTOlJTLqif82/Pz8+OCDD1i3bh3Dhw8nMDCQSZMmPVabFy5cwM7OjsKFC6d57a233sLDw4N33nmH//znPzg6OqaqGyUimRMWHsGsb+djNBrxcHdj2KCXdGI1A0+PfIwaNgAbG2uiomP436wfiIuLt3RYZnHgsD9rN24DoH7t6jRvUt+yAVmQwWCgR5cOAATfDmX7X/ssHFHusnz1RgB8vL2oW6uqZYPJoZJHW/Z96kZbGo1Gjp04A6Dlr0Wecra2NtSuUYXRbwxk5qcT6NOzE85OTiQkJLLkj9VM+PgLrt24mS3vdfzkGdO1xa9iOQoXUi0o+X8Gg4H6dWow7cP3mPTeKL6e/iGj3xhIk4Z1yJvHxdLh5VgWu3N0cXHhhRdeYMmSJXz77beP1Vbbtm1ZuHBhujfCefLkYeTIkcyfP5958+bxxhtv4OKiDiGSFQkJCXz5zU9ERcdgY2PN8CH9yaMTrNmULlWcgf16AclDzr/+4WeSkp6eJV0BgoJv8+28XwAoWCA/r77U85mvs1ChrC+VKpQBklfiuXfvnoUjyh3OnLtoqgX1fPuWSo4/xNM42jIwKJjQsOSVj6tUKm/haETkSXHNm4d2rZoydeIYalT1A+DylWu8P3kay1dtyPKI4uDbIUyf/QOfzPiG8IhIDAYDz/89nVnk3xwc7ClZvCgODg9f/EySPZHlYrZt28bu3bsJCgrCxsaGQoUK0bBhQ1MNJ9VnEskdfl7y5/9PmXqhK6VKFLNsQM+AhvVqcT0wiFXrtnD42Ak83V15qXc3S4eVLSKjopk+6wfu3o3D3t6OEUNf0cX7bz06d+DEqXOER0Syadtu2rduaumQcrw/12wCkkcR1q9Tw8LR5Hwpoy0/+nwWUdExTPvye8a/MzxDK+blRClT8WxtbSlf5uGLz4jI0yefmysjX3+FvQeO8NMvvxMTc4dlf65l38Gj1Kzmh2+p4viWKIazs9ND24mLj2flms2s2bCV+3+vsl7Ax5t+vbua6v+IyOMxaxIqKCiIMWPGcPr0aby8vEzT5bZs2cLixYupVq0aU6ZM0VKFIrnAxctX2Lh1FwCN6temeeN6Fo7o2dGzSwcCbwZz+NgJNm77ixrVKlOxfBlLh/VYQsPC+Xja1wQFJ6+uOOClXhQqkN/CUeUcpUoUpWY1Pw4eOc6KNRtpVK+mRh0+xMXLVzl+MnkqVse2LbCxUS2ojChdqjgDX36BOT/8zLUbN/nym58Y+mqfXNnXjv2dhCpfthR2dnYWjkZELMFgMFCvdnUqlCvNvJ+XceCwP9du3Ew1Na+gjze+pYpTuKAPSUYjiQmJJCQmkpCQSEJCAvsOHiUsPAJIHt3StWMbWjdvhI3NExm7IfJMMNu/ptjYWF5//XVsbGz47rvv0ox2Onr0KB999BHDhw9n3rx5+sIgksMtX7UBSH7S9Eqfbs/8lKknycrKisGvvsh7kz4jJDScOXN/Zsr4t3PljSLAreAQPv7fV4SEhmMwGOjfpzv161S3dFg5To8uHTjif5KYO7EsWraSwa/0tnRIOdaKNcn1OvK5udKoQW0LR5O7NKxbkxuBt1i5dhP+J87w9riP6dGlA80a1c01Uxrj4uNNUzErV1Q9KJFnnWvePIwY+goHDvuza89BLlwKIDIqGkieuhsYFPzINhrVr02vrh1wc81r7nBFnjlmS0L98ssvxMXFsWjRItzc3NK8XrVqVb755ht69+7Nb7/9Ru/e+nItklMFXL3OEf9TAHRs21xJYwtwdnJk6MC+fPTZLMIjovj2p8W8NWxArksG3ggM4uP/fU1EZBQGg4HBr/SmYb1alg4rRypUID8d2jRnxZpN7Ny9n0b1a1FBUwHSuHo9kENHTwDQoU0z7GxtLRxR7tOjczsMBli9fgsxd2L5ceFStu3cS/8+3SlZvIilw3ukM+cumuq+VFY9KBH5W63qlalVvTJGo5GQ0HAuXArg/KUALly8QkhoGNbW1tjYWP/9Xxusra1wd3OlU4fW+JZUyQkRczFbEmrz5s307t073QRUCnd3d3r16sXGjRuVhHpCzl24xLZd+0hKTCIhMZHExESSkpL/PykxCVtbW5wcHXB0dMDJ0RFHJwecHR2pWL4M3l4elg5fLGTF37VW8uZxoWmjuhaO5tlVplQJ2rZozJqN2zly7CQbt+ykdYvGlg4rwy5fucanM74hOuYO1tbWvPFaP2pVr2zpsHK0zh1asffAEYJvhzJ3wRI+/mAMtraaEvBPf/69apHOT1lnZWVFzy4daFC3Jj8t+o1TZ85z+co1Jnw8g6YN69CkQe0cXTrhwGF/ALw83SmQ38vC0YhITmMwGPDydMfL0516tTXyWsTSzPZN9vr16/j5+T1yv6pVqzJ//nxzhSH/cis4lB1/7c/0cba2tvTo3I62LZvkmuH5kj1uBAaZvuC3b9NMo6AsrEWTely+eoPTZy+waNkKypYuRbGihVLtcyMwiGV/ruXUmQsUKVyAapUrUq1yBQr4eFts5NT5iwF89sU3xN6Nw9bWlpFDX6GKn0YsPIqdnR2v9OnOJzO+IejWbVau3UTX59taOqwcI/DmLfYfOgZA21ZNcLBXYfvHUahAft59ayj7Dh7l5yV/Eh4Rydade9m6cy8uzk745PfCJ78XBfJ745PfizK+Jcjn5mrRmO/fTzBdo+rUqJrrRoeKiIg8a8yWhEpKSspQATd7e3vu379vrjDkX/Llc6Vi+dJYW1tjbWWV/N+//9/K2op79+5z924csXfjuBsXx927cURFx3D//n0WLV3BgcP+DH7lRXz0pPGZ8eeaTRiNRlycnWjZpIGlw3nmWVlZMeTVF3lv8jRiYu4w67v5TH7/LRzs7bkdEsZvK9by195DGI1G4P+Xrf9l2Qq8vTypVrkC1atUokI53yd2sxYZFc20Wd8TezcOB3t73npzoKaVZYJfxXLUr12d3fsPs2LtJurWrk5BH29Lh5UjrFibfH5ycnKkZdOGlg7nqWAwGKhbqxpV/MqzfNUG1m3cTmJSEjF3Yrlw6QoXLl0x7WtrY0P71s3o2K6FxVa2PH7qDLGxdwE0wkFERCQXMFsSysfHh4sXL1KpUqWH7nflypUcPcT7aVOpfBkqZXJVrbDwCH6Yv4RjJ05z/mIAYyd9Rs8uHWjdvNEjR0UZjUZiY+8SEhpOeGQkdnZ25HFxJm8eF1ycnbC21gpGOVlQ8G327D8MQNuWTSx2kyGpuedzY3D/3kyb9T03g4KZO38Jzs5ObNmxh8TE5LooLs5ONG1Ylxs3gzhx+jz3798n+HYI6zfvYP3mHdSoWonBr/bBydH8y7EvWPwHMX9PwfvvqCGULlXc7O/5tOnTqzNHT5wmNvYuPy5cytjRrz/zIz6Cb4ewe1/y+alNi8ZPpC8/SxwdHOjd/XnatGjMseOniL0bT1DwbYJuJf+ER0RyPyGBP9dsZMfu/fTq2oH6dWo88dHSe/YfAZJXvCpapOATfW8RERHJPLMloerUqcPSpUvp2LHjA7+QGI1Gli1bRq1aKkqbk7nnc+M/wwexY/d+Fv66nLt341j463IOHPanbq1q3L9/n/h797l37z737t0j/t49wsMjCQ0LJyQ0nLj4+Ae27ezkRJ48zlQo60uj+rXxLVnsmb+xyklWrt2M0WjE0dGBVs0bWToc+YdqVSrSukUjNmzeye6/E4UADvb2tGvdlHatmppuyuPj73Hq7HmO+p/iiP8pwsIjOHT0BB9Mmc6o11+lYIH8Zovz0NHj7D2QfJPYqX1LJaCyyDVvHl7o9hxzFyzl9NkL7NxzgMb1n+1V4Fau3UxSUhIODva0aaHzk7nkc3OlUvnSeHp6pro+h0dEsnT5GnbuPkB4RCRz5i5i49ZdvNSrC75P6N95XHw8h/8uSl+vdnV9fxAREckFzJaE6tu3LytXruSDDz7g/fffx/5fdRoSEhL4+OOPOXv2LOPHjzdXGJJNDAYDTRrUoVL5Mnw/fwnHT57h7PlLnD1/6bHavRMby53YWIJu3WbLjj345PeiUb1aNKhbA08P92yKXrIiJDSMXXsOANC6eSOcnRwtHJH8W+9uz3P23CWuXLuBrY0NLZs1pGO7FuTN45JqP3t7u7/rQlXk5aQkfl+5nuWrNnAzKJjxU6YzdEAfalR9dA2/zLoTe5cfFy4DoEihAjzfvmW2v8ezpGnDuuzcfYDzFwNYtHQF1fwqkOdff9fPisCbt9j+d33DVs0a4uLsbOGInj353Fx5rX9vWjZtwILFf3D+YgAXL19lwtQvaNaoLi+/2C1DZRkex5FjJ4m/dw+AurWqmfW9REREJHuY7dtBgQIF+Oijjxg7diwHDx6kbdu2FCuWvNTllStX2LhxI2FhYYwfP57ixYubKwzJZh7u+Rgz4jW27drH8lXruXs3Dls7W+zt7LCztcXW1hZ7eztc8+bB0yMfnh7ueLrnw8MjH+75XLl37z7RMXeSf6JjiI65w63gEPYePEJkZDRBt26zdPkali5fQ4WyvrRt1YRqlSvq6aYFrFq3hcTEJOzt7Wibi1Zge5bY2trw7uihHDpygkoVyuDhnu+Rx1hZWdG9UzuKFy3MnLk/ExcXz/TZc+n8XGu6dmyTrVNpFi35k4jIKAwGAwNffsHsN6RPOysrK159qSfvT/6cmJg7/LzkT4YM6GPpsCzi199Xk5SUhLOTE8+1aW7pcJ5pJYsXZfx/h7P3wBF+WbaSsPAItu7cS0hYBCOG9jdrsfiUqXjFixamgOqkiYiI5ApmvSNo1KgRCxcu5Pvvv2fFihVERUUBycXI69Spw8CBAylfXqsj5TYGg4FmjerSLCtLYTsnT+/7txd7PM+JU+fYuecAh46e4P79+5w6e4FTZy9QxrcEL3R7jjK+JR/YrNFoJCo6hrx5XJSwygbhEZFs37UPgBZNGjyzoy1yAxdnZ5o0rJPp42pW82Pi2FHM+GouN4OCWb5qAwFXrvP6wL44ZcOot+OnzrL9r+Q+1L51U0qVKPrYbUryiLL2rZuzcu0mdu09SLkypWialXNxLnbuwiUOHT0OQKcOLXF2drJwRGIwGKhXuzrVq1Tip19+Y8df+zl+8gwfT/ua/wwfRB6X7B+pdudOLMdOnAZUkFxERCQ3Mftj6WLFijF58mQAIiIiSExMxM3NTQWpJRVra2uq+JWnil95YmPvsu/QMTZs3sG1Gzc5d+Eykz75kupVKtGzS3sKFyoAJE/1OXn6LEePn8b/xBkiIqPwcM9Hrep+1KpehdKlij/xAqlPi9Xrt3I/IQFbW1vat25q6XDETAoVyM/Ed0cyZ+4iDh87wdHjp/jf7B8YM3Iwdra2WW43Li6eH+b/CoCPtxfdnm+bXSEL0KVja06ePselgKvMW7SMIoULUKpEMUuH9UQYjUZ+WbYSSB6Z27KZVsTLSezt7Rj08gvkzePCqnVbuHj5CpM//ZL/jhycoZGamXHwyHHTQgx1a1XN1rZFRETEfJ7o3Ag3N7cn+XaSSzk5OdKsUV2aNKjN7n2HWPbnWkJCwzl87ARH/E9Su0YVIiKjOH8xgKSkpFTHhoaFs27TDtZt2oGba15qVvOjdo0qlC/75Jajz+3u3Ill6449ADRrVBc317wWjkjMycnJkZGvv8LS5WtZuXYTZ85d5OvvF/Lm4JeznMRdsnw1IaHhAAx8uRd2dnbZGfIzz87WlhFD+zPuw/8RFR3DjK9+5MNxo3HNm8fSoZndwSPHOX8xAIAends9VrJUzMNgMPBCt47kzePCoqUrCLx5i0mfzOS/I4dk6yIIKSu3li1dMtsTXCIiImI+GiYiOZaVlRUN69Xis8lj6durMy4uzhiNRvYdPMrZ85dMCajCBX1o37oZb7zWjxZNG5huxCIio9i07S+mTPuKGV/9SHz8PUt+nFxjz4EjxN+7h8Fg0CioZ4SVlRU9u7Sn1d+jSg4c9uenRb9hNBoz3da5C5fYuGUXAC2bNqBcmVLZGqsk83DPZ0oUhkdE8uU3P5GQkGjpsMwqMTGRJX+sBqBo4YLUr1PDwhHJw7Rv3YzBr7yIlZUVoWERTPr0Sy5evpItbUdERnHyzHlAU/FERERyG1WJlRzP1taGti2b0LhBHdZs2MrBI8fJ7+VB5UrlqVKpPJ4e//8EtG6tarzcuyvnLlxm/+FjHDjkT3hEJIeOHmfKtK8Y/ebANCuHSWo7dyeviFexXGmtUPgMMRgMvPRCFyKjotl/6Bibt+/Gzc2VLs+1znAbd2Lv8s2Pv2A0GvFwz0evbs+ZMWIpX9aXF3s8z8Jfl3Pm3EUWLfuTfi90tXRYZrNt1z5uBgUD0Lt7R023zgUa1a+Fs7MjX34zn5iYO0yZ9hUjX38VvwplH6vd/QePYjQasbKyonaNKtkUrYiIiDwJ+gYnuYaTowPdO7Vj6oQxjBo2gBZN6qdKQKWwsrKiXJlS9HuhK198Mp62LZsAcPHyFSZ8/AVBt24/6dBzjcCgYNOT6kb1a1s4GnnSrKysGDKgD+XL+gLw259rTVMzHyUpKYk5PyzkVnAIAAP79cTRwcFssUqyNi0a06Bu8oigDZt3smvPAQtHZB5xcfH8vmIdAJXKl8GvYjkLRyQZVb1KJd4ZNQQnRwfi4+/x+czv2HvgyGO1uefv4yuWL6MHSyIiIrmMklDyVLOysqJvr8707dUZg8FA8O0QJkz9wlRTRFJLGQXl4GBPzWp+Fo5GLMHO1pZRr79K0cIFAZi7cKlpJbKHWb5qA0f8TwHQpWMbJQmeEIPBwKt9e1KsSCEAfliwlMtXrlk4quy3duM2IqOiATTCLhcqW7ok7495EzfXvCQmJjL7uwVs2vZXltoKCQ0zXcPr1a6WjVGKiIjIk6AklDwT2rZswvAh/bG1tTVNCThw2N/SYeUoSUlJ/LX3IAB1alTF3l7FpJ9VTk6OvD3iNbw83DEajcz6dgH7Dx174P5Hjp3k95XrAahWuUKmpvDJ47O3t2Pk66/i4uzE/fv3+d+sHwi+HWrpsLJNZFQ0q9dvBaB+nRqUKFbEwhFJVhQtXJDx/x1Ofm9PjEYj835exu8r1mW69tye/cmjoGxtbKhZrbI5QhUREREzUhJKnhm1qlfmvdGvk8fFmfv37zNzzjwWLV1B7N04S4eWI5w6c56w8AgguY6HPNvyubkyZuTgVP9e5sz9mdjYu6n2C7p1m69/WAhAfm9Phgzoq1o9FuDl6c4bg1/G2jq5UPnU6V8THhFp6bCyxZ+rNxIXH4+NjTU9Ore3dDjyGLy9PBj/3+EUK5o8cu/3leuZ/8vvaVa6fZiUVfGqVq6Ak6Om/IqIiOQ2ulOQZ4pvqeJ88O4I05PYNRu28va4KezcfSBTX4KfRjv/riXj5elOGd8SFo5GcoICPt68//Ybpql5u/Yc5N2Jn3Hq7AUguU7PjK/mEns3zjQax9nJ0ZIhP9MqlS/D0AF9/556HMrH//uaqOgYS4f1WKKiY9i6cy8ALZo0wMtTiyXkdq558/De6GGm2nMbt+7iy29+SpPgTs+Vqze4ej0Q0FQ8ERGR3EpJKHnm+Hh7MXHsSJo3rofBYCAyMppvflzE5E+/5FLA1cduPzrmDnsPHGHl2s0c8T+ZK24C78bFcfBwct2fhvVqaSSLmBQq6MPEsaN4rm1zDAYDoWHhfDztK35e8iffzvuF64FBAAx6+QWKFCpg4Wilbq1qDHy5FwCBN2/xyYw53MnAzX1OtXHLTu7fv4+1tRXtWzezdDiSTVKm/KbUHjxw2J/3Jn3+wHqNRqORHX/t58PPZwHJdQur+lV4UuGKiIhINrKxdAAiluDi7MyrL/WkWeN6LFj8B+cuXOb8xQA+mDKDhnVrUrBAftO+BkPyf62srHHNmwdX1zzkc82Lq2senJ2cSExM5MKlKxw/eZbjp85y+cq1NDUuvDzdKVWiGCWLFyG/lzseHh4YUhrOAfYfOkb8vXsANKpX08LRSE5ja2vDC906UtWvAt/MXcTt0DDWbtxmer1962bUraVRCTlFkwZ1iIuLZ8HiP7hy9Qafz/yWMSMHWzqsTIuLj2fj1l0A1K9dAw93N8sGJNnKztaWNwe/zLI/17Fq3WZuh4Yx+dMv6fZ8Wzq2a2F6GBIZFc3cBUs4dPRE8nF2tgzs1ws7O9UtFBERyY2UhJJnWoliRRg35k127zvML8tWEBEZZZqWlhE2NtZYWVlx7979NK85OzlxJzYWgNshYdwOCTMtS129SiVe6dudfG6u2fNBHlPKqnhlS5fE28vTwtFITlWuTCk++uBtfv51Odv/2gdAhXKl6dW1g4Ujk39r06IxcXHxLF2+hvMXA5jx1Y+8/EJnS4eVKTv+2k/MneRzaPs2GgX1NLK2tqZX1w5UKl+GOXN/JjwikqXL13Di9DmGvNqHSwFXmbtgCdExdwDwLVmMwa+8SAEfbwtHLiIiIlmlJJQ88wwGAw3q1qB61YqsWLOZfQePkpiYAMA/BzQlJCQQHXMn1SinhIREIBGAvHlcqFS+DJUqlqVS+TLkc3MlLDySSwFXuXj5ChcvX+VywDXi4uM5fOwEZ85fpG/PzjSqX8uio6KCb4dy5txFABrVU0FyeTgnRwcG9X+B2jWrcOnyVVq3aIy1tbWlw5J0PN++JXfj4li1bgsnT59j/uI/GP3ma9ja5vxLf2JiIms3bAOgql8FTfV8ylUsX5op4//Ddz/9yuFjJzh99gJjxn1sGqFrbW1Nt+fb0qFNM51vREREcrmc/01U5AlxdHCgV9cODx3VkZiYSFR0DBGRUX//RHP//n3K+JagaOGCaWopebi74eHuRq3qyctI37+fwG9/rmH95p3Ext7l23m/sOfAEQa81BNPj3xm/XwP8tfeg0DyFIfaNataJAbJfapUKk+VSuUtHYY8hMFgoFfX54iPv8fGrbs4cfo8385bxNBcsILh/kPHuB0aBsBzbZtbOBp5EvLkcWHUsFfZtO0vFi3505SAKlKoAEMG9KFYkUIWjlBERESyg5JQIplgbW1NPjfXLE+js7GxpkWTejSqX5vv5//K+YsBHD95hnc++IROHVrh5pqXxMRE009CYhJ58zhTp2Y1s4xeMBqN7NyTnISqWdVPy12LPGUMBgMvvdCFu3Hx7NpzgD37j2Bvb8+Al3rmqLp0/2Q0Glm1fgsApUoUo2zpkhaOSJ4Ug8FAq2YNKVe6JL+tWEexIoV4rm2LXDF6T0RERDJGV3URCyhYID/jxrzJxq27WPL7auLi4/n191UP3H/F2s0M7NeTMr7ZezN27sJlgm+HANCovqbiiTyNrKysGNivJ1FRUfifPMu2nXtxsLenT89OOTIRdfL0Oa5cvQFgWpVRni1FChdk5OuvWjoMERERMYOcPR5f5ClmZWVFmxaN+XjC21SuVA6DwYCVlRW2trY4ONjj4uxE3jwuQPJS65M++ZIfFy4lNhuXW08pwp7PzZWK5ctkW7sikrNYW1vzUq/OVK5UDoB1m7bz+4p1Fo4qfSmjoHy8vahRtZKFoxERERGR7KSRUCIW5u3lyZgRgzEajek+8T96/BQ/LlxGaFg4m7fv5vCxk7z8YjdqVvN7rPf952p9DerWyPE1YkTk8djYWDNiSH8+m/kdZ85d5I9VG3BwcKBDDlp5LuDqdU6cOgdA+zZNdV4SEREReco8Fd/uEhIS+OOPPxg+fDi9e/fmtdde4/DhwwDcu3ePn376iUGDBtG3b18mT57MzZs3LRyxSFoPmnJS1a8Cn0z8L21aNMZgMBAeEcmMr+byxdc/EnPnTpbeK+bOHT774hvi4uKxsbGmacO6jxO6iOQSdnZ2jH5zIKVKFAXgl2Ur2Lx9t4Wj+n+r128FklcbbajVOkVERESeOk9FEmrGjBns3buXIUOG8O233/Lee+/h4+MDwLfffsupU6cYN24cM2bMwMHBgQ8//JD79+9bOGqRjHNwsOelF7ow4d0RpqXKDxz2Z/xH07l2PTBTbd27f5/ps+cSGBQMwGv9X8Qnv1e2xywiOZOjgwNvj3iNooULAjDv52UcPnbCwlElj87cd/AoAG1aNMbO1tayAYmIiIhItsv1Sajdu3dz/vx5PvjgAypUqECePHkoVqwYBQsWJCgoiJ07dzJ06FCKFi2Kp6cnQ4cOJSIign379lk6dJFMK1WiGJPfH03Xjm0wGAwE3w5lwsdfsP/Q0Qwdn5SUxDdzF3H2/CUAenV9jvp1qpsxYhHJiVycnRkzcjBeHu4YjUZmf7uASwFXLRrT2k3bSEpKwt7ejpZNG1g0FhERERExj1xfE2rjxo20bNkSJyenNK/5+/uTL18+ihcvbtrm4uKCr68vp0+fpmHDhg9sNyQkhLCwsFTb4uPjgeTlo//5X5GMyo6+Y21tRZeObShRvAhff7+Q2LtxzJzzEx3bXad7p3YPraGy+LdVppEGLZrUp0ObZurHuYjOPZJV6fUd17x5GD18EJM+mUls7F2mffk9H7wzAi9P9yce3507sWzflfxwqGnDujg5Oaqf5xA670hWqe9IVqnvyONQ/3mysrKKca5OQiUlJXH+/Hnq1q3LF198wZkzZ3BwcKB58+Z06NCBwMBA8ufPn+Y4Ly8vQkNDH9r2li1bWLZsWapt3t7edO7cmcjISJydnR/ZhsiDZEffKVzAm5FD+/PDgqXcuh3KyrWbuXAxgL69nsfJ0THN/rv2HGTNhuR6KxXLlaZdy8bqw7mU/t4kq/7dd+xtrXnlxa7M+XExkVHRfDL9a4YP6ZfuOcScNm3fTXz8PQwGA7WrVyIkJOSJvr88ms47klXqO5JV6jvyONR/ngwvr8yXdcnVSajo6Gju3bvH8uXL6dq1K927d+fSpUvMnTuX2NhY4uLicHBwSHOcg4MD4eHhD227efPmVK1aNdW2+Ph4bt26haurKwkJCXh4eGQp8yfPLqPRSGhoaLb1HU9PTyaPG803cxdx6OgJTp+7yCczvqOAjzd587iQx8WZPHlcAFixZhMAJYsXYeSwV3Gwt3/s95cnK7v7jzw7HtZ3PD09STLC1z/8zK3boSz8dQVvjxiMre2T+YqQkJDA7n3Ji4nUrlGFMqV9n8j7SsbovCNZpb4jWaW+I49D/Sfny9VJqJRO1aJFC1q1agVAoUKFCA0NZeXKldSrV4+EhIQ0x927dw/7R9yAe3p64unpmWpbREQEt27dMr2vwWBQx5Ysyc6+4+ToyIihr/Dn6o38tmIdUdExREXHpLuvl6c7o98chGM6yVnJPXTukax6UN9pULcmoWERLPljNafPXeT7+b8ydECfJ9LP9h44SnhEFADtWzdV386hdN6RrFLfkaxS35HHof6Tc+XqJFTevHmxtbWlcOHCqbYXLVqU6Oho8uXLh7+/f5rjbt++TalSpZ5UmCJmZ2WVXCeqQrnSHD1+muiYGKKjY4iOuUNUdAzR0XfIk8eZt94YiGvePJYOV0RyoI7tWnA7JJStO/eye98h8uZx5sUenR5aZ+5xGY1G0zThsqVLUqpEMbO9l4iIiIhYXq5OQgGULFmS06dPU7duXdO2Gzdu4Obmhp+fH7/++itBQUH4+PgAEBsby4ULF+jWrZulQhYxm7KlS1K2dElLhyEiuZDBYKB/n+6Ehkfgf+IM6zbtIDQsgsGvvmi26bsnTp/j2o2bQPIoKBERERF5upnv8eYT0q1bNzZt2sSmTZsIDw/n4MGD/PHHH/Tq1YsyZcpQsWJFZs+eTWBgICEhIcyePRtfX18qVapk6dBFRERyFGtra4YP7k+1KhUBOHDYnw8/nUVYeIRZ3m/Nhm0A+Hh7Ua1yRbO8h4iIiIjkHLk+CVW1alXeeOMNVq9ezeuvv85PP/1Ev379aNGiBQBvvfUWHh4evPPOO/znP//B0dGR0aNHWzhqERGRnMnBwZ5Rr79qGpkUcPU6H0yZweUr17L1fa7duMnxk2cAaNuqiVmn/YmIiIhIzpDrp+MB1KtXj3r16qX7Wp48eRg5cuSTDUhERCQXs7Ky4sUenSjgk595Py8lPCKSyZ9+ydABfalVvXK2vMfajdsAcHFxplG9WtnSpoiIiIjkbE9FEkpERESyX7NGdcnv5cEXX8/jTmwsX3z9I1UqladE8SIUL1qY4kUL4+HulunVZyIio9i97xAALZrUx97ezhzhi4iIiEgOoySUiIiIPFCFcqWZOHYkn3/5HUG3bnPsxGmOnThtet3FxZkSRQvTukWjDNd12rhlFwkJidjYWNOqWUNzhS4iIiIiOYySUCIiIvJQPvm9mPjuSDbv2M3FS1cJuHqd0LBwAGJi7nD81FmOnzpLq2YN6d3jeexsbR/YVlx8PJu3/wVAgzo1cXPN+0Q+g4iIiIhYnpJQIiIi8kjOzk48366l6c/R0TEEXLtBwJXr7Ny9n8CgYDZu3cXZ85cY9lo/ChXIn6aNW8Eh/LFyPTF3YgFo16rJE4tfRERERCxPSSgRERHJtDx5XPCrUBa/CmVp1bwhC39dzrade7l6PZDxH/6Pl17oQpOGdTAajRw/dZaNW3Zx7MRpjEYjANUqV6BwoQIW/hQiIiIi8iQpCSUiIiKPxcHenoH9elGpfBnmLlhC7N04vp//KwcO+3MrOISg4Nup9m1UvxbdO7e3YMQiIiIiYglKQomIiEi2qFurGqVKFGP2d/O5cOlKqgLmPvm9aN2sIQ3r18bJ0cGCUYqIiIiIpSgJJSIiItnGy9Od999+kz9Wrmfj1p2U8S1J6+aNqFShDFZWVpYOT0REREQsSEkoERERyVY2Ntb06NKeHl005U5ERERE/p8eSYqIiIiIiIiIiNkpCSUiIiIiIiIiImanJJSIiIiIiIiIiJidklAiIiIiIiIiImJ2KkyeCYmJiQDExMSQkJCAra2thSOS3OjOnTvqO5Jl6j+SVeo7klXqO5JV6juSVeo78jjUf54sFxcXbGwynlpSEioT7t69C8CZM2csHImIiIiIiIiIiGXVrFkTNze3DO9vMBqNRvOF83SJi4sjJCSE0NBQvvvuOwYPHkyRIkUsHZbkIteuXeObb75R35EsUf+RrFLfkaxS35GsUt+RrFLfkceh/vPkaSSUGTk4OFC4cGFiY2MJDg7G3t4+Uxk/keDgYPUdyTL1H8kq9R3JKvUdySr1Hckq9R15HOo/OZ8Kk4uIiIiIiIiIiNkpCSUiIiIiIiIiImanJJSIiIiIiIiIiJidklBZ4O7uTvfu3XF3d7d0KJLLqO/I41D/kaxS35GsUt+RrFLfkaxS35HHof6T82l1PBERERERERERMTuNhBIREREREREREbNTEkpERERERERERMxOSSgRERERERERETE7JaFERERERERERMTslIQSERERERERERGzUxJKJBuNHj2aJUuWWDoMeYKCg4Pp2bMnFy9etHQo8pSKj49n2LBhrFu3ztKhiIiIiIg8FhtLB5AZs2fPZvv27Q98/YMPPqBixYpmee9Tp06xcOFCrly5Qt68eWnbti2dOnUyvb5kyRKWLVuW6hgrKysWL16cbnvbt29n2bJlzJw5E4PBAEBiYiLr169n165dTJkyJdX+Fy5c4JdffuHcuXPY2NhQvnx5+vbtS8GCBbP5kz4dZs6cybVr1/jss89SbY+JiWHgwIF07dqVnj17pnptzpw5nD17lunTp5s1tqtXrzJv3jzOnTuHo6MjTZo0oXfv3lhbWwOwbds2vvrqqzTHff3113h4eKTZfurUKT755BO++eYbHBwcADAajezatYvFixcze/bsVPsfOHCA33//ncDAQOzs7KhcuTIvvfQSbm5u2f9hc7mMnHO8vLzMGoOl+8s/3b17l+HDh1OoUCEmTJiQPR/wGZPetQJg7NixVK1aNd1j7O3t+fLLL7GyevhzI0tfpzLbvmTc5s2b2bRpE4GBgSQkJODm5sarr75KjRo1MtzGrVu38PDwwMbm4V/9NmzYwKpVqwgNDaVAgQK8+OKLVK9e3fT6hAkTOHXqVKpj/Pz8GDduXLrtpZyfXn/9ddO2mJgYFi1ahI2NDa+++mqaY4KDg1m0aBH+/v7Ex8fj4+PDZ5999sh/A/L/sqPPZFVISAjz5s3D398fa2tr6tSpQ//+/U3XnJMnTzJx4sQ0x02aNIly5cql2R4cHMyIESP44osv8Pb2Nm0/cuQI3333HVOnTiVv3rymfd9444104zIYDHz33XemfSVZyrm7Z8+edO/e/YH7vffee5w/f55Zs2al+nswl6SkJP744w82bdpEVFQUxYsX55VXXsHX19e0z7Bhw7h9+3aq45o3b86QIUPSbXPixIlUrFgx1ecMDQ3lxx9/pEyZMjz//POp9r927Ro///wzZ8+exdramkqVKtG3b188PT2z8ZM+HZ7l+/T79++zbNkytm7dyp07dyhVqhT9+/enZMmS2fxJnx65Kgn12muvMWDAAAD279/PrFmzmD9/vul1Ozs7s7zv9evXmTJlCr179+add97h7NmzzJw5EycnJ1q1amXar1y5cowdOzZDba5fv542bdpgMBiIj49n1apVbN68mdjY2HRvHH/++Wdq167NsGHDiIuLY8GCBXz00UdMmzbNdFGX/1ejRg127dpFWFgY7u7upu1HjhzBaDRy7NixNEmo48ePU7duXbPGFRkZycSJE2nWrBnDhw8nMDCQ6dOnY2VlxYsvvmjaz9PTk//973+pjrW3t0+3zfXr19OkSRMcHBwwGo2sWbOGzZs3ExYWRmJiYpr9Q0JC6NWrF8WLFyc0NJQ5c+Ywc+ZMxo8fn70f9imQkXNOSEiI2d4/J/SXf/rjjz+IioqiUKFCj//hnmGFChXi448/TrXtUdevR91854TrVGbbl4xZvHgx27ZtY+DAgZQpU4a4uDguXbqUqe88Z86cYfz48Xz//fcPvQHfunUrv/zyCyNGjKBkyZJs2LCBzz//nKlTp1K0aFHTfp07d6Zr166mPz+of8bExLB7924mTZoEJCcIVq1axY4dOzAajTRu3DjNMUFBQbz//vs0bNiQKVOm4OjoyOXLl003AvJo2dFnsur+/ftMnjyZ0qVLM336dKKiopgxYwZz5sxh5MiRqfb95/UUHnwe3LBhA1WrVjUlPrZv38769esJDAwkNjY21b5eXl5p2gWYPn06rq6uSkA9gK2tLevXr+f5559P9+/h5MmTXL169YnGtGzZMrZv386oUaPw9vZm6dKlfPjhh8yYMSPVg9NBgwbRqFEj059THtL92/Xr1zl79iwjRowA4MqVK6xatYr9+/eTkJBAmTJlUu0fHx/PpEmT8PPz49NPPyU+Pp4ffviBqVOn8vnnn2f/B87lnuX79NmzZ3Pjxg3GjBlD3rx5Wbp0KZMnT2b69Ol6yP8AueqRkq2tLQ4ODjg4OJg6csqfHRwczPaEbPny5VSuXJkOHTqQN29eatWqRZs2bVi1alWq/aysrFLF86Dk0MWLF7l27RpNmzYFICIigqNHj9KvXz/at2+f7jGjRo2iXbt2uLu7U7BgQQYNGsTt27c5c+ZMtn7Wp0W1atWwtrbm6NGjqbYfOnSISpUqceHCBaKjo03bAwMDuX37dqqnveawbt063N3d6du3L25ublSoUIEePXqwbt067t+/b9rPYDCk6UvpfQEPDw/nwIEDtGnTBkge0bJt2zY6dOhAv3790o2hXbt2VK1aFTc3N0qVKkW3bt04efIk9+7dM8+HzsUsdc5JkRP6S4pLly6xc+dO6tevn70f8hmU3rXiQX0pKSkpQ23mhOtUZtqXjFu7di0dOnSgZs2a5M2bF29vb+rWrYufn1+G23hUghmSzwdLly6le/fuVK1albx589K9e3eKFy/O2rVrU+1rY2OT6u/4QTcXW7ZsoVixYqanwWfOnCE8PJzx48dTokSJdI+ZO3cu9erVo3///vj4+ODq6krVqlWVhMqE7OgzWbVz505iY2MZPHgwHh4elChRgv79+7Nnzx7CwsJS7ZuR8+C9e/fYunWr6boFySOA69atmyapBelfDwMCAjhx4gS9evXK9s/7tChZsiRGo/GBI1mWL19utlEs6YmLi2PFihW8/PLLlClTxjSSz97eni1btqTa95/f1RwcHLC1tU23zfXr11O7dm1TUuDIkSMATJ06Nd1EwY0bN4iMjOSFF17Ay8uLwoUL06VLF65evUpMTEy2ft6nwbN6nx4QEMDu3bsZNmwYvr6+eHt7M3jwYJycnNi8eXO2f96nRa5KQj3KhAkT+OGHH1Jt27t3b5oRL6dPn2bcuHH06dOHYcOGsXDhwlQ3dP927NixNMOXq1atys2bN4mIiMh0nOvXr6dBgwa4uLgAkD9/fiZPnvzQUTj/fnKTMsrhQSfaZ52TkxMVKlQwXWAg+Uv4sWPHaN++PXZ2dhw7dsz02rFjx3BycjINA7937x7z58/ntddeo1+/fowbN45z586leo+jR4/yzjvv0KdPH4YOHcqaNWseGdeD+lJcXBwBAQGZ/pybNm2ifPnyppEpVlZWfPbZZ7Ro0SLDJ/uEhAScnJyeyBPSp1l0dDQzZsygX79+DB48OFVtsAfVjZo6depDp7/llP4SFxfHl19+ycsvv2w6b4l5zJ49m6lTp7JmzRpeeeUVZs2aBcBLL73Etm3bHnhcTrhOiXnkzZuXM2fOYDQaH7jPjh07GDt2LC+//DIDBgxg1qxZ3L17F0juUylTnwYOHEjPnj0JDg5O08aNGzcICQlJtx9l5YFXUlISGzdupG3btqZtjRs3ZvTo0Q+conD79m2OHTuWZkqMZM6j+szJkyfp2bMnUVFRqbb/u67lsGHDWL58Ob/88guDBg0ynZPi4uIe+N7Hjh3Dz88v1ffTSpUqYWVllaV+tHv3blxcXKhSpYpp2wcffMDzzz+f4e/AixcvplWrVg8cwSnJo4fatm3LqlWr0jz8CAgI4OTJk7Ro0SLNcbGxscydO5ehQ4fSu3dvhg4dyoIFC1I92FyyZAmjR4/G39+ft99+m759+/LOO+9w4cKFB8Zz+vRpEhMTU01Tt7a2xs/PL0v96O7du+zYsSPV+ahz584MGzaMAgUKpHtMkSJFKFSoEOvWrSMhIYG4uDg2b96Mn5+fvgtlwdN6n379+nWsrKwoVqyYaZuNjQ1ly5bl7NmzmX7/Z8VTlYTKiHPnzjFlyhQaNWrE7NmzGTFiBAcOHHjgnNDY2FgiIyPJnz9/qu0pQ4JDQ0NN286ePcvAgQMZM2YMP/74I5GRkWnai46O5q+//kp1EsyK7du34+zsTKlSpR6rnadZjRo1OH78uOkJ8NmzZ0lISKBKlSr4+fmlSlD5+/tTuXJl0xDe//3vf1y8eJF3332XGTNm4Ofnx0cffWQ6maXU1alevTozZsxg7NixHD16lJs3bz40pps3b6bpS56enhgMhlR9KSQkhAEDBjB69Gi++uorbt26laatxMRENm3alOrpYGYYjUYuXbrEsmXL9HQwG8yfP5+6devyxRdf8Pzzz7Ns2TIOHz78WG3mlP7y9ddfU7p0aSUgnpBr165x9epVpk2bRt++fR+5f066TmWkfcmcvn37cvjwYcaNG8eJEyfS3efEiRN07dqV6dOn8+677+Lv78/vv/8OJE+RePfdd4HkhNT8+fPTrWV38+ZNDAZDmlovXl5eaaYdr1ixgtdee43333+flStXpnuDcPToUeLi4qhXr16GP+vZs2dxcHDg2rVrvP/++wwePJiJEyemeQgkD5eRPpNRa9euxcnJiU8++cT0nXn58uUP3P/mzZv4+Pik2mZra0u+fPnS9KMBAwYwYsQIpk+f/sAHK+vXr6d169ZZHgl35swZzp49y3PPPZel458lbdq0ISwsjIMHD6bavnz5curXr5+qvAUkP8ScOHEi58+fZ8SIEXz99dcMGjSI3bt38+WXX6baNywsjNWrVzN8+HA+//xzHB0dmT59+gNHad68eZN8+fKleUDq7e2d6poGyaMnhwwZwoQJE9iyZUu6I4h37NiBt7d3ujXHHsTW1pZ3332X7du3069fP1555RUCAgIYPXp0htuQzMmN9+keHh4kJSWlqU2WEpuk75lLQv3666+0adOG1q1b4+bmRpkyZejevTtbt25Nd/+UJ4n/HrKXMhIp5YtX+/btmTVrFh9++CG9evXizJkzfPDBB8THx6c6buvWrZQsWZLixYtn+TPs27ePn3/+mQEDBmiqw0PUrFmT2NhYUxb60KFD+Pn5YWNjQ/Xq1Tl27BhGo5GEhAROnTplmop35swZjh8/zttvv02JEiVwd3enZ8+euLq6smfPHgB+//13atSoQc+ePfHy8qJIkSKMGjXqkaOP7t69m6ZWj5WVFba2tqanRnXq1OGrr77i448/pn///ty+fZv33nsvTTZ///79WFtbU7NmzUz/bt5880369OnDe++9R7169VLNmZasad68OXXr1iVfvnx06NCBggULpinem1k5ob+kFLFPmecvj+/GjRsMGDDA9DNs2LBUr8fFxfHqq6/i7u6e5kt/enLKdSqj7Uvm1KlThylTpmBvb8+kSZOYMGEC165dS7XP66+/Ts2aNXF3d8fX15f69eubRgvY2tqabuTs7e0fOF337t272NraprmO2dvbp0oyjRw5ki+++ILx48fTvHlz/vzzT+bMmZOmvfXr19O8efNHFkL/p9DQUIxGI7/99hsvvPAC7733HoULF2bChAncuHEjw+086zLSZzLK19eXTp064e7uTtWqVWnQoAHHjx9/4P7pXbcgdT8qXbo0X3/9NZ988glDhw7FaDTy3nvvpYnxwoULXL9+3TQtJitWrVpFnTp1VEg6A/LkyUPz5s1ZuXKlaVtQUBD79u1Ld3Ti7t27uXHjBm+//TblypXDzc2N6tWrM3jwYPbt20dgYKBp37i4OIYNG0aRIkXw8fGhd+/e3L59m6CgoHRjeVg/+ucoq5S6O++++y41a9bkxx9/THeV6g0bNmT6IVxMTAwff/wxfn5+fPjhh0ycOBF3d3emT5+e4anykjm58T69dOnSFCpUiO+//56oqCiSkpLYsmULx48f12IaD5GrCpNnh3PnznHhwoVUnTkhIYG7d+8SGxuLk5NTqv1TvjwlJCSk2p5yAkzp9C4uLqZhez4+PpQqVYqhQ4eyZ88e08UzKSmJDRs28MILL2Qp9oSEBBYuXMj27dsZOXIktWrVylI7zwpvb2+KFCnCkSNHqFChAocOHTI9CatWrRrffvstly5dIj4+nri4OKpVqwYk95HExERT4cIUsbGxphEm58+fp0+fPqled3R0fORqITY2Nmn6ktFo5P79+6a+5OjoiKOjo+kzlClThjfeeIMNGzakGrK6fv16WrVqlaUT3MSJE4mLiyMoKIhVq1bx3nvvMWHCBCU1H0Pp0qVT/dnb2zvNVIfMsnR/2blzJ+vWreOjjz56YKFzyTwfH59UK4n9OyFQpEiRTE2PzSnXqYy0L1lTokQJxo0bx+nTp1mwYAHvvvsu48ePNxXSDQgIYNu2bVy+fJng4GAiIiIyvXqujY1NuqMS7t27l+ra8M/aKYULF8bZ2Zlp06bRq1cv0zXw1q1b+Pv7M2jQoEzFYDAYiIuLY9SoUaakwauvvsqJEyfYsmULL730Uqbae5Y9qs9k1L9H3Ht7e6cqZ/Bv6V23IHU/srOzM02N8/T0pEyZMvz3v/9lxYoVqZLy69evp1GjRjg7O2cq5hShoaEcPHhQC69kwnPPPcfw4cM5e/YsZcuWZcWKFVSuXJmiRYumKSlw/vx5ihUrluZhSYUKFTAYDAQEBJjOQ97e3qlKi6ScKyIjI9Nd7CQj/QgwvbeHh4dpOtQvv/xCt27dTNM1T548SVhYWKri5RmxevVqEhMTefPNN00zJUaPHs2wYcPYt29fpkZ5Ssbkxvt0GxsbxowZw5w5cxg0aBA2NjZUqlSJ2rVrP3Tq8rPuqUpCGQyGNPPf/52ptrGxoUuXLjRo0CDN8endgOfJkwc7Oztu376dagjn7du3MRgMaYYcp3Bzc8Pd3Z3w8HDTtqNHjxIfH5+lKS2xsbF8/PHHphoueqKTMTVr1uTw4cO0aNGCwMBAU6Ip5WJ15MgREhISKFWqFK6urkByH8mbN2+a1avg//uI0WhMtxbBw+YsQ/KXrX8PR0958vugGwZ7e3sKFSqUamTLtWvXOH/+PG+99dZD3+9BUi7aBQsWpHLlygwYMIBdu3bRsmXLLLUnpHnab2VlZTofpSR+/n1+eliNF7B8f1m8eDFRUVGpir8mJiZiNBpNI+kqVKiQqTYlua7Fw2qTZDYZnFOuUxlpXx5P+fLlmTx5MpMmTWLBggVMnjyZs2fPMmnSJLp06ULv3r3x8fFh/fr17N+/P1Nte3p6kpiYmGZV2ZCQkAfWTAFMBcYjIiJMN5YbNmygRo0amf6u4uHhgb29farjDAYDRYoUSbeOlTxaen0mJfH9qO/MkP617WE8PT3TTEtJSEggPDz8gf3IysqK4sWLp7puRUdHs3v37jRLoWfGjh07cHd313UqE7y8vKhXrx4rVqxg0KBBbN++/YEriiUlJaXbH1L61z9fe1A/etD3IE9PT9Oqvf9c7e727duPPB/dv3+fmJgY8uXLByQnM5s2bZrph2kXL16kePHiqd7fxcWFggULcvHiRSWhMulpvk8vUKAAEydO5M6dO1hZWeHo6MjEiROpVKlSptt6VjxVY8Tc3NzSrLzx7xo9RYoU4erVq3h4eKT5Se9EamVlRfny5VPVD4LkImjlypV74M1CWFgYoaGhqU6U69evp2XLlpkamp5i5syZ5M2bl3HjxikBlQk1a9bkypUrphV6/nnjV61aNfz9/Tl+/HiqVfGKFClCZGQk9+/fT9NHUp7GFSxYkNOnT6d6r9DQ0DRfvP7t38XSIfmk5+np+cBl7+Pi4rh+/XqqE+n69eupV69etiw1bGVlhbW1dbpPnCR7uLq6YjAYHnl++jdL95dx48Yxbdo0Pv30U9NP/fr1KVmyJJ9++qlq0uUQOeU6lZH25fFZW1tTrlw509L0u3fvxtfXl+7du5umxPx7WlPKTeHDppCUKFECR0fHdPvRP4sD/9uFCxdS1ZJKWc0sKzXFSpYsSXx8PJcvX061PTAw8IE3E/Jo/+4zKaPZ/nlNun//fpqHHllRsWJFjh8/nqqvnTp1Cisrqwcmg5KSkrh06VKqv+MtW7bg6+ubqthvZu3Zs4fatWtn+fhnVadOnTh06BBLliyhWLFiD1wVr0SJEgQEBKSpe5Py/djX1zfLMZQvX56EhAROnjxp2paUlMTx48cfeT5ycnIyfd9JqXGVlXqYbm5uqaYUQvL5LSgoKN3V9OThnub79BTOzs44Ojpy+fJlzpw5k24yTZI9VUmoKlWqcOzYMS5dugTAlStX0iyN2LVrV3bu3Mnvv/9OcHAwt27dYtOmTWmWH/6nTp06sWfPHjZv3kx0dDQHDhxg3bp1dO/e3bTP4sWLOX/+PJGRkZw8eZJPPvmEIkWKmOqvBAUFcfz48SzV3gkJCeHw4cN06tTJtDpDys8/50VLWr6+vri5ubF582bTKKgU1atX5/Lly1y6dClVEqpSpUr4+vryv//9j1OnThEZGcnZs2eZMWOGaaRThw4d2LFjB2vWrCEsLIwLFy4wc+bMRw4Z79Chg6kYeFRUFKdOneLXX3+lZ8+eppuEP//80/S+Fy5c4LPPPsPW1pbmzZsDyaPiduzYkaUL6t27d5k3bx6XLl0iKiqKK1euMGPGDKytralfv36m25OMsbW1pUKFCqxZs4a4uDiMRiPLly9PU1zz3yzdX3x8fChUqFCqH2dnZ9NoK03RyzksfZ3KSPuSNVOmTGH//v2Eh4cTGRnJoUOH2LJli+nfeL58+bh69SpnzpwhPDycVatWpXlIkvLw6uDBg4SFhaX73cHW1pbnnnuOxYsXc+rUKaKioli2bBk3b96kXbt2QPJop2XLlnH9+nXCw8PZtWsXc+fOpVWrVqabsr/++gtXV9csPQEuUKAADRo0YNasWZw/f56QkBDmz59PWFgYHTp0yHR7z6pH9RkfHx/y58/PihUrSExMJDExkQULFmRLnZsWLVoQFxfH3LlzCQ8P5/Lly8ydO5fnn3/edEO4ceNGDh8+TEREBFevXuXLL78kJCTE9HecMi0mqwuvAERFRREQEKCRCFlQrFgxqlSpwqZNmx66UmWjRo3w9PTk008/5ezZs0RGRnL06FG+/fZb2rRp81gPzd3d3WnSpAlz587l0qVLREREMHfuXOzt7U3T6gICAlizZg1BQUGEhoayYcMGli1bRpcuXUyjlzZt2kSlSpWylMTu1KkTQUFBzJs3j+DgYAIDA5k5cyYODg40a9Ysy5/tWfW03qdDctLr1q1bREdHs3//fj777DO6deumhycP8VRNx2vcuDGBgYF88sknpqG9zz33HPPmzTPtU7VqVd544w2WL1/O0qVLcXFxoVSpUmmWh/ynSpUq8eabb/Lrr7/yww8/UKBAAV5//XX8/PxM+4SHhzN16lRiY2NxdXWlYcOGdO3a1ZRNTRmanpEis/+W8mTq/fffT/Na2bJlmTx5cqbbfFYYDAaqV6/Oli1b0iShypQpg42NDY6OjqbpBCnHvP3228yfP5/PPvuMhIQEPD09adCggemi1qhRIyIjI1m5ciULFy6kSJEi9OnThwULFjw0nkKFCvHuu+8yf/58fv/9dzw8POjRo0eqeilxcXHMmDGD6OhoXFxcqFWrFm+++aZpLvOOHTsoWLBgmhpEGWFra0tUVBSffPKJaaiyn58fH3/8cbaMqpIHGzp0KN9++y3Dhg3DxcWFxo0bpzqHpMfS/UVyD0tfpzLSvmSNq6srP/30E2FhYTg4OFCoUCH69u1LkyZNgOSCq9euXWPq1KkYDAaaNGlCq1atOHDggKkNb29vunbtysKFC/nll1+YNm1aunXHunXrRmJiItOnTyc2NpYyZcowfvx40/XBxsYGf39/Vq5cyb179/Dx8aFXr16plm5fv379YyUPhg4dysKFC5k6dSpxcXGUK1eOyZMna+RBJjyqz1hZWfHWW2/x/fff89prr+Hq6kr79u2z5YYpT548jBs3jh9++IE33niDPHny0LJlS7p27Wrax2g08t133xEZGYm9vT1VqlThk08+Mb1/SqmExxnFdP78eSBtTSvJmE6dOnHz5s2H/h3Y29szYcIEfv75Zz777DPu3LmDt7c3rVu3zpbVCAcOHMj8+fOZPHkyCQkJ+Pn58f7775vKYdjb27Njxw4WL15MYmIihQsX5vXXXzdNk0tISGDTpk0MHjw4S+9fqFAhJk2axM8//8xbb72FtbU1VapUYeLEiVmuU/Yse1rv0yF5lsK2bdu4d+8ehQoVomfPnqqF+QgG46OKkshju3fvHkOGDGH06NEPHNIqklGjRo2iU6dOOrlJhqi/SEboOiXZ4fz583z44YfMmTPHtGCCSGZNmTIFX1/fh954ijzK7t27WbRoETNnztQqZfJA+v5jGfoX+QTs2rULNzc3dWx5bCdOnCAqKkpT5yRD1F8ko3SdkuyQspqZElCSVUFBQZw4cUILpchjW79+Pa1bt1YCSh5K338sQyOhRERERERERETE7JQaFhERERERERERs1MSSkREREREREREzE5JKBERERERERERMTsloURERERERERExOyUhBIREREREREREbNTEkpERERERERERMxOSSgRERERERERETE7JaFERERERERERMTslIQSERERERERERGzUxJKRERERERERETMTkkoERERERERERExOyWhRERERERERETE7JSEEhERERERERERs1MSSkREREREREREzE5JKBERERERERERMTsloURERERERERExOyUhBIREREREREREbNTEkpERERERERERMxOSSgRERERERERETE7JaFERERERERERMTslIQSERERERERERGzUxJKRERERERERETMTkkoERERERERERExOyWhRERERERERETE7JSEEhERERERERERs1MSSkREREREREREzE5JKBERERERERERMTsloURERERERERExOyUhBIREREREREREbNTEkpERERERERERMxOSSgRERERERERETE7JaFERERERERERMTslIQSERERERERERGzUxJKRERERERERETMTkkoERERERERERExOyWhRERERERERETE7JSEEhERERERERERs1MSSkREREREREREzE5JKBERERERERERMTsloURERERERERExOyUhBIREREREREREbNTEkpERERERERERMxOSSgRERGRHOzzzz+nePHilg7jkWrUqMGYMWMsHYaIiIjkYEpCiYiIiDxCUlIS8+bNo3Hjxri5ueHg4ECZMmUYM2YMYWFhWWozJiaG69evZ3OklnPgwAE+/fTTLB0bGBhIVFRUNkckIiIiOY2SUCIiIiIPkZiYSPfu3Xn33Xfp168fx48f5/r163zzzTccPHiQWrVqZSmZVLVqVRYvXmyGiC3DyiprXyuvXbtG4cKFOXfuXDZHJCIiIjmNjaUDEBEREcnJPv30U7Zv387BgwcpUaKEaXuzZs1o3Lgxbdu2pX///mzatClT7SYkJGR3qI8tMTERa2trs7SdlJSUbqIqMTERo9FolvcUERGRnEUjoURERCRb3bt/n2s3bubIn3v372fqsxiNRmbMmMF///vfVAmoFNbW1kyZMoXNmzdz8uRJAPr3789zzz2Xar+DBw9iMBgICAhg27ZtGAwGrly5wttvv43BYGDChAkA3Lp1iz59+pAvXz5cXFzo0aNHutP99u7dS9u2bXF1dcXBwYFatWqxfPnyVPvEx8czfvx4SpUqhZ2dHT4+PgwaNIjw8HDTPvPmzcPFxYVt27bh6+v70NpT06dPp0qVKri4uFCwYEFGjRqVKpFWqVIl0+cAaNq0KW+88QbvvPMOLi4ujB8/Pk2bEyZMMP1ea9WqhcFgYNu2bQBcvXqVHj16kDdvXry8vOjZsyeBgYGmY1N+z99++y3FihXD2dmZF198kdjYWGbPnk2xYsXIkycPzz33HEFBQanes2rVquzatYvatWvj4OBAsWLFmD59+gM/u4iIiGQPjYQSERGRbHUrOIR3J2StNpC5fTxhDEUKFcjw/ufOnSM4OJh27do9cJ+aNWvi7OzM/v37qVix4iPbbNSoEdHR0VSsWJHBgwczfPhw7OzsiI+Pp2XLlri6urJx40YKFizIr7/+ytixY8mfP7/p+N27d9OsWTOGDx/Ol19+ia2tLQsWLKBbt24sX76cjh07AtCtWzfOnj3LV199RdWqVTl79izDhg2jTZs27N271zQqKSEhgf/973+sWrUKR0fHB8a9Y8cOpk2bRqVKlTh58iQdO3akbNmyDBky5IHHrF69mpdeeokLFy6k+/rYsWPp2bMnFStWZMeOHVSrVg1HR0fCw8Np1KgR7du3x9/fn4SEBN566y26dOnC3r17MRgMQHIyztfXl927d3P8+HF69OhBy5YtyZcvH9u2bSM0NJSuXbvyzjvvMG/ePNP7BgYGMnbsWL744guKFy/OH3/8wfDhwylcuDA9evR45N+hiIiIZI2SUCIiIiIPEBISAoCXl9cD9zEYDLi5uREdHZ2hNq2trXFxccFgMGBnZ4eLiwsAixYt4uLFi1y+fNmUdBo1ahSHDx9m586dpuPHjx9Pu3bt+Oyzz0zbxo0bx6lTp5gyZQodO3Zk165drF69miNHjlC1alUA8ufPz9KlSylfvjwbN26kTZs2QPKIqXHjxlGuXLmHxv3HH3+Y/t/Hx4fWrVuza9euhyahnJ2dmTRp0gNft7Ozw8nJCQBHR0fT7+Krr77Cx8eHr7/+2rTv119/TeHChTlx4gR+fn6mY6ZNm4a1tTWFChWie/fuLFq0iMDAQDw8PChRogQDBgzgp59+SvW+YWFhLFy4kKJFiwLw+uuvs2/fPmbOnKkklIiIiBkpCSUiIiLZKr+3Jx9PGGPpMNKV39szU/vnzZsXgNDQUHx8fNLdx2g0EhERgadn5tr+t71791K5cuVUo54AKleunCoJtXfvXj7//PM0xzdr1oyRI0ea9smfP78pAZWiXLlyFChQgGPHjpmSUNbW1lSvXv2R8e3YsYNffvmFY8eOERAQQHBwMG3btn3oMTVr1nxku+nZs2cP/v7+6f5OL126ZEpCVahQIVUNq6JFi1K8eHE8PDxM2woXLszt27dTtVG8eHFTAipF7dq1Wb9+fZbiFRERkYxREkpERESylZ2tbaamvOVk5cuXx9XVlQ0bNjxwqt2BAwe4c+cO9evXB5JXiUtKSkq1z7//nB6j0Yi9vX2a7fHx8an+/KDi4QaDwTTF7mEFxv+5H4CDg8Mji5H/+uuvDBw4kA8//JBXXnkFX19fRo0aRWho6EOPSxnZlFl2dna0a9eOmTNnpnntnwkmW1vbVK8ZDIY026ytrdMUPrezs0vTbnR0NK6urlmKV0RERDJGhclFREREHsDGxoY33niDTz75JFVR7BQJCQm8++67dOnSxVTU28fHhxs3bqTa79y5c2mOtbKyIjEx0fTnsmXL4u/vT1RUVKr9du3alerP1atXZ+PGjWna2759O3Xr1jXtExgYaCqWnuL8+fPcvHnTtF9GLVq0iK5duzJixAhq166Nu7s7J06cyFQbD/LPxFmKihUr4u/vT/78+SlcuHCqn4fVrcqogICANL/nDRs2ZGhEmIiIiGSdklAiIiIiDzF+/HiqVKlCvXr1WLhwITdv3iQkJIQNGzbQvHlzbt26xTfffGPav3Xr1vj7+7Nq1SoArly5ku70uWLFirFlyxaCg4MJCgqib9++2NjY8OKLL3Lq1CmuXr3K2LFj0yR7Jk6cyO+//87YsWO5cOECV65cYerUqSxbtozJkycD0LJlS5o0aUK3bt3YuHEjwcHB7Nq1i549e9KhQwcaNmyYqd9BwYIF2blzJ/7+/ly/fp23336bgICATP4m05c/f37s7e1ZvXo1wcHBREZG8sYbb3D79m369u3LyZMnuXnzJqtWrWL48OHZ8p5Go5FevXpx8uRJAgICeOedd9i5cyfvv/9+trQvIiIi6VMSSkREROQh7OzsWL16NWPGjGHmzJmULl2aIkWKMHr0aFq2bMnevXtTFS5v2rQp06dP580336Rw4cL079+f//znP2na/eijj7h8+TJFixblt99+w83NjbVr1xIeHk61atWoU6cOVlZWjBo1KtVxLVu2ZN26dezcuZPKlStToUIFNm7cyJYtW6hXrx6QPC1t1apVtG3blldeeYVChQrRp08f2rVrx7JlyzL9O5g4cSIVK1akQYMG1KxZk3z58plW4Xtc9vb2zJgxgzlz5uDr68vFixfJnz8/mzZtIjg4mJo1a1KhQgU++ugjGjVqlC3vWapUKbp160a7du0oW7YsmzdvZu3atRla3VBERESyzmD89yR5EREREZGn1IQJE1i2bFm2TScUERGRjNNIKBERERERERERMTsloURERERERERExOyUhBIREREREREREbNTTSgRERERERERETE7jYQSERERERERERGzUxJKRERERERERETMTkkoERERERERERExOyWhRERERERERETE7JSEEhERERERERERs1MSSkREREREREREzE5JKBERERERERERMTsloURERERERERExOyUhBIREREREREREbNTEkpERERERERERMxOSSgRERERERERETE7JaFERERERERERMTslIQSERERERERERGzUxJKRERERERERETMTkkoERERERERERExOyWhRERERERERETE7JSEEhERERERERERs1MSSkREREREREREzO7/APAHl4D6gfW1AAAAAElFTkSuQmCC" alt="Outdoor-air damper position — AHU_1 vs peers (with OAT context)"><figcaption>Outdoor-air damper position — AHU_1 vs peers (with OAT context)</figcaption></figure>

<p><strong>Why this matters.</strong> AHU_1 is the highest-cooling unit on the building (<code>coolOutput</code> avg 39.9% vs 30–37% on peers). The abnormal OA tracking explains a meaningful share of that excess load — AHU_1 is cooling more outdoor air than peers structurally larger than it (e.g., AHU_3 at 8,341 cfm supply).</p>
<p><strong>Investigate:</strong>
- Verify economizer high-limit lockout and minimum-position controls on AHU_1 — the OA damper should sit at minimum (or <code>outdoorAirMinDamperPos</code>) when OAT &gt; a high-limit cutoff (typically 60–65°F dry-bulb on the Gulf Coast climate).
- Confirm the <code>outdoorAirMinDamperPos</code> programming — the minimum-OA airflow setpoint reads 0 cfm on all four AHUs, which suggests demand-controlled-ventilation logic is not engaged.
- Inspect the damper actuator and end-switch calibration; a stuck-open economizer is a common failure mode.</p>
<p><strong>TrendView (AHU_1 — economizer / ventilation criteria):</strong>
- <a href="https://demo-site.bdxcloud.com/trendview/?dynamic=ReportDynamicTrendProvider&amp;dynamicArgs=trendId:101;instanceId:999000001;criteria:AHU_EFF_OPT_OUTDOOR_AIR_FREE_COOLING&amp;timeframe=last7days">Excessive economizing scorecard</a>
- <a href="https://demo-site.bdxcloud.com/trendview/?dynamic=ReportDynamicTrendProvider&amp;dynamicArgs=trendId:101;instanceId:999000001;criteria:AHU_VENT_OUTDOOR_AIR_VENT_HIGH_LIMIT&amp;timeframe=last7days">Outdoor air ventilation high limit scorecard</a>
- <a href="https://demo-site.bdxcloud.com/trendview/?dynamic=ReportDynamicTrendProvider&amp;dynamicArgs=trendId:101;instanceId:999000001;criteria:AHU_EFF_OA_DAMPER_POS_RANGE&amp;timeframe=last7days">OA damper position range scorecard</a>
- <a href="https://demo-site.bdxcloud.com/trendview/index.html?dynamic=DynamicDashboardTrendProvider&amp;dynamicArgs=deviceId:900001;criteria:AHU_EFF_OPT_OUTDOOR_AIR_FREE_COOLING&amp;timeframe=last7days">AHU_1 device dashboard</a></p>
<hr />
<h3 class="finding critical" id="2-energy-recovery-wheels-offline-on-ahu_1-and-ahu_3">🔴 #2 — Energy-recovery wheels offline on AHU_1 AND AHU_3</h3>
<p><strong>What's happening.</strong> Two of the four AHUs have their energy-recovery wheels effectively out of service for the entire 7-day window:</p>
<table>
<thead>
<tr>
<th>AHU</th>
<th style="text-align: right;">ERW speed avg</th>
<th style="text-align: right;">ERW OA bypass</th>
<th style="text-align: right;">ERW EA bypass</th>
<th>State</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>AHU_1</strong></td>
<td style="text-align: right;"><strong>0.0%</strong></td>
<td style="text-align: right;"><strong>100%</strong></td>
<td style="text-align: right;"><strong>100%</strong></td>
<td>Wheel not spinning, fully bypassed</td>
</tr>
<tr>
<td>AHU_2</td>
<td style="text-align: right;">21.8%</td>
<td style="text-align: right;">60.1%</td>
<td style="text-align: right;">60.1%</td>
<td>Normal modulation</td>
</tr>
<tr>
<td><strong>AHU_3</strong></td>
<td style="text-align: right;"><strong>0.0%</strong></td>
<td style="text-align: right;"><strong>100%</strong></td>
<td style="text-align: right;"><strong>100%</strong></td>
<td>Wheel not spinning, fully bypassed</td>
</tr>
<tr>
<td>AHU_4</td>
<td style="text-align: right;">11.9%</td>
<td style="text-align: right;">59.7%</td>
<td style="text-align: right;">59.7%</td>
<td>Normal modulation</td>
</tr>
</tbody>
</table>
<p><code>erwSpeed = 0%</code> for all 168 hours, with both OA-bypass and EA-bypass dampers pinned at 100% — meaning the entire outdoor-air and exhaust-air streams are routing <em>around</em> the wheel rather than through it. AHU_2 and AHU_4 are operating normally as the peer reference: wheel speed in the 12–22% average range, bypass dampers modulating around 60%.</p>
<figure class="chart"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABOIAAAKACAYAAAAxatctAAAAOXRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjkuMiwgaHR0cHM6Ly9tYXRwbG90bGliLm9yZy8hTgPZAAAACXBIWXMAABP+AAAT/gEHlDmEAAEAAElEQVR4nOzdd3hTddsH8G92unfL3nsIKrJFBEREQHCBoKBMUUFEfRyIiuDjwIEoDhTwQREHqKDw4mDIkCkCskH26G660ma/fyTnNGnSNqtJmn4/1+UlTU6SX85J2pM795BYLBYLiIiIiIiIiIiIqFpJg70AIiIiIiIiIiKi2oCBOCIiIiIiIiIiogBgII6IiIiIiIiIiCgAGIgjIiIiIiIiIiIKAAbiiIiIiIiIiIiIAoCBOCIiIiIiIiIiogBgII6IiIiIiIiIiCgAGIgjIiIiIiIiIiIKAAbiiIiIiIiIiIiIAoCBOCIiIiIiIiIiogBgII6IiIiIiIiIiCgAGIgjIiIiIiIiIiIKAAbiiMgvZr/zJeQth0Hechia950Y7OVQDdZn1DPia2n8fxYEezkUQP+cOIf7Hn8T9XuMhbrtCKTeMAb7/jmF/63eKL4m5C2HwWg0BXupRES1VvO+E8Xfx7Pf+TLYywn5vxGhtr+IKPgYiKOQtmX3Pw5/WF39N2fhV+L2/cY873KbuE73ouOgRzH1hUU4euqCuH2xthQR7e4Ut7vrkf86reHS1WyH++oy7HGnbb5dt028Xtl6OHLyCqpnh5Df3PXIfx2O65CJcyrc9tylDIdtf99xwOV2S7791WE7e/avzbFPvu3y9uP/s0Dcps+oZ7x+bgCgKSjC4698AlWb4ZWuORzNfPUzh+NwzW2PVrq9/bZLvv3V5Ta/7zjgsN25Sxnide4ctzkLvxK3adz7IY+f09Y9h/HQf95Fu4FTEd95JKLa34W2tzyMx1/5BJfTczy+v1C0fd9R9LjrKXy3fjsysjUwGk3I1RSiSFtaLY+n0xlwNTO3Wu47GI9DRGTv/ifeEv/uKFrdAU1BkdM2A8fNdvjbdvDYWYfrzWYz4juPFK9fsGxNoJZPRBTWGIijWqFYW4pj/17Ep9/8gi53zMCGrX8BAKIi1ejWqZW43Z6DJ51u+8u2/Q4/Hzpx3ulkZs+hstt1btsUSQmx/lw++VlOXgHWb9nncNnvOw4gM0cTnAX50ZkL6Xj5va/Q9papWPTFOphM5mAvKaCMRhO+/ukPh8uOnr6I/Uf+DdKK/GPeom/wxQ+bcfLsZRQVl0CnN+DUuStY9MU6XDdsOo6dvhjsJfrs6deWolSnBwBEqJV46O4BePCu/kiMi/br43z69QYMmTgHKTeMxuKvN/j1voPxOERErvTv2Un8t8ViwZ6DpxyuL9aWYse+ow6Xbd1z2OHnI6cuoKi4xOV9EhGR9+TBXgCRJyaPGoS42CiHy3pd387ltu1bNsLgm29ASYkOf+4/Jn4Q1xuMmPHKYhz//RMAQP+enbHddiJyNTMXF65koVG9FPF+fi0XiDObzdi29yiG9u8qXrbvUNnJTT+epIS8r3/eCoPBCACIjopAUXEJjEYTvvl5G6aNGxrk1Xnv+w1/YuT0N2CxWIK9lKDZsHU/MnPyAZQdWwBYsWYLrmvfPJhL81nzRnXQrXNrJMXHYt/hU9i5/zgAICevELPeXo7vP5oV5BV6z2Kx4O+jZcHSZx++B7MeHSn+/PeRM357rHkffIPLGdWfRRioxyEicqV/r84OP+8+cAIDb7xW/HnL7n+g0xscttm657DDeZD9+W1acjw6tm5SLWslIqptGIijGmXmxOFo0bieW9t2atsUrz09DoD1Q17/+2eJ3/SdPn8VWTn5SEmKQ/9enRzKW/ccPCEG4kwmEzb+eRAAoFTIobcFb7buPSwG4kwmE/4+WvYhcUC5Ex8KPV/8uFn8972De2Ppd78BAFas3VKjA3GFxSViEK5OSgLSs/KCvKLA+/LHTeK/7Y/tt+u24c1nHoRMJgvW0nwy/9nx6Ni6MaTSskT2IRPnYMMf1uxe+5L7QNDrDVAqFX67P5PJ7NDTp0GdZL/dN1XO38eSiEJDo3opaNmkHk6duwLAuerD/otm4Rx3294jsFgskEgkAIC9doE4ZsMRBQf/TocnBuKoVpBIJLiuQ3OHlHu53PqBvOs1rRAbHYmCIi0AYPfBk7j7tt4AgF0HTkBTUAwA6H5tG/H22+zu5+jpiyi29TBSq5To3cV1hp69I6cu4JOv1uO37QdwOSMHMqkUjeqlYOiAbpg38wEA1r5Ty3+wBhV6Xt8WqxY9h1lvLce6zXuRX6hFyyb18PDo2/DwmMFO9//v+at4/ePv8Nv2A8jI0SAhNgq9u7THc1PvwbUusoI27zqEBUvXYNeB4ygsKkH9tCQMvrkLnn/kXqQlJzhsqykown8//A7f/7IDVzJyUSclAePvuQVmS80ogTz+7yXxG97E+Bj8Z8pdYrBm36FTOHn2Mlo1rR/MJXotKlKFvt074q5BvdC3W0d0rKI3WkVKdXp8/dNW/LxpD/b9cxoZORpERahwXYcWeGL8cNx20/XitucuZaDFzZPEnzd8/gqKikvwxiercfjkOURGqDDk5q5454WJiItxzGY9efYy5rz3FTbtPISCIi1aN6uPFx4d5d2Th/W1+fOmvQAAmUyKWY+OxDfrtqFYW4qrmbnY+Ochh2yAmqRT26ZOlzVvVEf8d303A1e+HNv1S+dgy+5D+HzV79AbjMj+a6V43Q+//IkPV6zH/sP/olSnR5MGqRhxa088M/kuxERHVrqmfmOedyqHmvDse5jw7HtoXD8V/275rNLbHzp+Fl/+uAVb9/yDE2cuQ6c3oFG9FAzp3xUvPDoS8bHW0lb736mCue9/jbnvfx0yj9O870Scv5xZ6Tp+//JV9O3WEYC1/9yiL3/GyrV/4PiZS5DJZGjbvCHG3zMAE0feKn6Y9uRYbtj6Fz77+hfsOXQSWbkFiFSr0LpZfdw1qBemjhmMyAhVpesjotDRv2cnMRC395BjIO6XrdZAXGpSHBLjYnD8zCVk5xXg6OmLaN+yEQBg3z/2gbjOFT7O/iP/4rk3P8euAycgl8kwoFcnvP38RDSo6/i3yd3fWYL0rDy8uXg1ft64B5fSsxEdFYGunVrhyYkjcHP3a7zaJ1+t2YKxT70j/nxw/Qfi8wWAl9/7CvM++BoAkJwQi4s7PodCIccv2/ZjyTe/4q/Dp5GelYeoSDVaNqmHaWOHYNTQmzxaw+GT5zHrreXYvu8ojCYTOrVtitmPjcItva3nKPZ/FxvVS8GZP5Y43H7ktNexesOfAKzVQh/OfcTh78dzU+/FiFt74IW3l2PX3ydgMptxfYcWmD1tlMN+8+ScAADOX87Ex1/9H9Zv3ouLV7NhNJlQPy0JN97QHov/O03czp/7qrq5+7f91nGzxeSMLh1bYNf37zjcj/3+nzZ2KN6dbf2b6+5r+H+rN2LCs++JP1/e+T9Me/kT/Lr9b/TrcQ2+/2iWx8cLsAbgX130DXb8dRSlOgM6tm6CV54Ygxfe/gJ/HT4NAJg9bRRemj5avI3ZbMbnq3/H0u9+x+GT52EymdCyST3cN/QmPP7gMIegYFZOPhZ/vQE//PInzl/JQkmpHnVS4tG1U2ssfvUxREdF+HR8whkDcVQr5BcW46ffd4s/97iuDRJsfYfkchn6dO2AnzftAWBN3Rf8uu1v8d8jb79R/Kbw76NnUFikRUx0pMOJTc/r20KtUla6lt+2/407Js8Vs+sER05dgNFkEgNx9jT5Regz8hmcPn9VvOzwyfN47OWPcSUzF688cb94+S/b9mPktDccenpk5uTj+1/+xLrNe/H9x7Nw643Xidf998Nv8eK7jhOczl7KwKIv1mHNb7ux/ds3xROpnLwC9L3vORz7t6wf1YUrWXj5va+Qlhxf6fMOFV/YZUwN698VLRrXQ5eOLbDvH+sfoxVrtmDOjDHBWp5P7r6ttxhEth8m4Kml3/2G6XM+cbhMYzBi058HsenPg/h8/hO4f/jNLm+7/PuN+GptWY+2klI9/vf9RmTkaPDzZy+Jl+8+cAKDHnwRhXav00PHz+G+GW8ivlz5ubu+W79d7DF24w3t0bh+Kgb1uU48Wf1q7ZYaG4gTmM1m5OQVYsPWv/C/78teyw+Pvs2t2/tybN/+7HvxJNQ+qPrwCx/gs28ch1ycOHMZr3/0HdZt2oOtX79RZTDOFwPHzkZ2uQE5p89fxYKla/D79gPYufotRKh9Dx4F6nGqEml7DE1BEQY99JJD6Rhg/bC999BJ7Nx/HEvfnOHyPlwdS4vFgodfWOQ0sCTfYMSegyex5+BJLP9+I37531zUSUlwuk8iCj39e3bCx1/9HwAgO68Ap89fQYvG9XDmQrp4Tnl9h5aQy6U4fuYSAGt5avuWjVCq0+Ofk+cd7suVA0fP4L3P10BbohMvW73hTxz/9xL2//SemInu6e+sv4/8i9snvCy2mwCAXE0hNvzxF37d9jc+mfcoHrrnFo/3ybAB3RChVqKk1Hq+8MvWvxwCcUIfaQAYOeRGKBRyvPL+SryycKXD/ej0Buw+cAKd2jT1KLh0+OQ5vH/vTw7n6X/+dQxDJs7BqkXPY2j/rpg86lYxEHfhShYOHD2Dzu2aWR9XZ8Avdp9Pxt7Zz+kx9v1zCguW/Sg+R8B6XG976CWsWTxb/BzgyTnBPyfO4aZRz4qJC4JT567gwpUsMRDnz30VCO7+bR81pI/4d3P/kTPIzi1AcqK1J/jRUxccvkS7f4R1n/nyGh775Dvi4wk8PYdb+/sujJz+ptiOB7C+34ZNnouoCr5U0+sNuPvR15x6aR86fg6Hjp/D7zsOYN2SlyGXy3AlIwc97nrKqQ3HuUuZOHcpE+/MmshAXCUYiKMapc2Ah50uO735UzRpkOZ0+cFjZ/Hc/P8hv6AYP2/egysZ1ql1CXHReP8lx/vp37OTGIj7+8i/MBpNkMtl4qAGqVSKu2/rhcUrN+Dg8bMwmczY/tcx3HbT9dh36LTD/VTl1UXfiEG42OhI3H1bLygVcpw4exlZdr+o7R09fRFqlRL3D78ZcpkU3/+yU/xD+MYnqzDh3oFoXD8VVzJyMMouCNf92jboek1LHDl1ARv/PAid3oCJzy7E6U2fQqVS4OdNe8UgnEwmxdB+XdGwbgo27TyII6cu4FJ6NmbMXYxVHz4PAHjqtSUOQbjeXdqhY+sm+G373w5BwlBlsViw0i5IdOegXgCAEbf2FANxK9f+UWUgbtCDL1bfIkOAxWKBVCpF92tb45rWTSCXyfDbjr9x4sxlAMDzb/0PY+7o6/TNNQB8tfYP3NzjGrRoVBdf/7xVDLRt+OMvnL2YjqYN68BoNGHsk2+L18lkUgy/pTviY6OxesMO5OQVerVu+5Lju2zH9s5be4qBuB9/2wVtia7SjJ4psz7AlFkfePX41a3PqGfw51/HHC5rWDcZL00fjXsG93brPnw5thv/PIi2zRuiX89rkJVrPWld9MXPYhBOpVTgzlt7IjE+Gj9v2ovzlzPxz4nzeHnhSrz9/IQK13Tf0D7o2qkV3vr0e/Gy227qgg6tGyMhtupBDRZYUDc1ETfe0B710hJx6Wo2fvxtF4xGEw6fPI8vftiMyfcNwuCbuyAtJQEfr1gvvvZ6Xt8Wva5vFzKPM+W+25BnNwwoV1PoEBh7YMTN6GobMDT5+Q/ED7SpSXG489aeKNXpsWrDnygqLsHyHzZhxK09MLR/N6fHcXUs3/7sB4fH6ti6MW68oT0uXMnGus17YbFYcOTUBdw/8y38/sWrVe4vIgq+m3tcA6lUCrPZWrWw58BJtGhcz2EQWf9enSAB8NNG63nw1j2HMXXMYBw4ekb8AN+6WX2n7DbB//2xD+1bNkKfrh2wbvNeXLiSBcD6BfPmXf+ILVs8+Z1VUqrDnVNfFQMYHVs3Rt9u1+DC1Sys/X03zGYzps35xPr7NtmzLwaioyIwpF9XfLd+OwBrZuDMCSMAWLN7/vqn7Lz+/uH9UFKqwxsfrxIva9awDgb37YIibQkOHjsLF38uK/XTxj2ok5KA0UNvwtWsXHG/m0xmzJz3KYb0uwEjBvZEcsKnYoDop417xEDcpl2HxPP81s3qo/u1bZwe47ftf6NeWiIeGN4VmTkarPl9NywWC4xGE2a8shhHf/0IEonEo3OCtz/7QfzsoVIqcPdtvRAfG4UzFzKw64C1Z62/91UguPu3fcStPfDoSx9BbzDCbDbj1237MfqOvgAcg7ftWzbC9R1a+Pwa3vjnQfTt3hEdWzUR+6N7crzy8osw/pn3xPewWqXEiIE9oFTI8d3/bRcrvsqb9c4XYhBO+Jwql8nww687kZWbj41/HsRHK9Zj2rih+GTlBjEIJ5Vaz+Ub1EnC+StZ2LzzkB+OTnhjII7C1pFTF3DErm+SQiHH8Fu6Y+7M+536zNkH0EpK9Th04hwa1U3B/sPW5uHXtmuGpIRY3NzzGhw8bh3tvnXPYdx20/UOGXHu9Iez/8X34F398c4LZeVCQolreRKJBP+3bA5uvKE9AODhMYPR/c4nAVj/cK/9fTemjRuKD+0++N0zuDdWvvcf8T5uHv0ctu09gquZufj9zwO4/eYb8MYn34nXL5g9GVNtZa5FxSWo12MstCU6/LRpDwoKtTCZzfj6523i9mNH9BO/udSW6NBtxEyHIF1lPv16A85c9D5jy5WE2Gj8Z8pdlW6zedch8QQxPjYKA2zH/c5be2LWW8sBAGcupuPP/cfQ87q2fl1fTdK7S3v8u+VTNKxbNrREU1CEBj0fRKlOjysZuTh59jJaN2vgdFv7193AG6/FPY+9Ll73z4lzaNqwDjZs3Y9/L6SLly9+dRrG3dUfAPDE+OHocscMMbPNXf+evyoGqaRSKUYM7AEAGNy3C1RKBXR6A4qKS7Dmt124b1hofRvrLYlEgs7tmiHGg28bfTm217Rpgh3fzXfI+nrzk9Xiv79b9BwG9+0CAJjx0B1o2W8yAGsZUGWBuEmjBsFoNDkE4u6+rZf4mqjKsjefwKA+1zn0z3v+rf+Ja/tj9z+YfN8gMWP0qzVbxN+T/Xt2cijHCPbj2P8Os1gsGDJxjvhzuxYNsWjOIwCsZd3f/2INMMdGR+Kvte+hbmoiAOsxnvjcQgDAlz9udhmIK38szWYz3v7sB/H6gTdei7WLXxRbOHzy1f/h0Zc+AgBs2fUP/jp8Gtd3aFHl8yGi4IqPjcZ1HZqLAbA9B09i9B19xbJUwHruaj/kadveIwAc+8NVdn7brGEd7Pr+bUSoVZj+4DC0GzhVvL+Dx85iQK/OHv/OWrFmCy5ezQZgrWLZvOI18ffRQ/95F1/8sBmlOj1Wb/gTj9x/u8f7ZdSQPmIgbvu+o+KXdL9u3y+uvW3zhrjhmpbIyStwGGox/7nxuOOW7uLPFZ27VyQ1KQ77f3oPqUnxAKytC4Re1WcvZeDQ8XPo1LYpxt7ZH+8ssf5eXrd5D2ZPs7busK/weWCEczYcYO0TvH/tQjFj650lP+A/ry8DYM1g++fEOVzTpqlH5wR5+WVfEt3a5zr8762ZTvtAW6Lzel+duZCOT7/5pcLrvXX3bb0q/Xvl7t/2+NhoDLrpeqy17f9fHAJxZe+nMXdYM9J8fQ1PHDkQH897zOEyT47X1z9vdfjMufbT2ejXw/q5Z8LIgeh733NigF5QWKTFh1+sA2A9l/7j69fFAS333N4btzzwgu25bca0cUOhsfvi8JrWjfHtB8+KP+t0BsjlZfuUnDEQRzWKq6mp5ftOVUQhl6F759Yuhz20a9kI9dISxay53QdO4OSZS+IvqAG9OwMA+vXohAVL1wCwBuJKdXoctgX7khJicK3t26rK9O/VGYdtqf4ffLEOlzNycM/g3hjarxuiItUub3Nd++ZiEA4AunRsiRaN64pZaKfPXxHXJPhu/XbxJKO8E2cuYUDPzg6Ne6e9/DGmvfyx07Ymkxmnzl9BTl6hQ2rzExOGi/+OjFBh1NA+eGnBiqqePgBg5U9bnXpC+apx/dQqA3Ff2PVtGtKvq9jjoGWTeujYujH+OWE9Ll+t2VJpIG7k7TeiUf1Up8v/OXFObJ5fnlRa9jWgyeS6n57Z7kRYHsShAp3aNkVmjgbf/LwVe/85hXMXM3DuUgYMxrLjn5VbgNYuXu732mVm3WTrYyXIL7R+k7rz77KsruSEWDwwoiyNvk3zBuh5fVtsKpeOXxX7bLie17URS+dioiNxS+9rxYzXFWu3VBqIG3TT9S6nwl24nIlv1m1zvgHcPLZmu2Mr9+7YjhnWFz2va4ucvALsOXgSR05dwE8b9+CnjXvw+EN3VBrsEvhybCeNGuQQhDt9/opDOcKwSa+4fMys3Hzk5BUgKSHWg2frvttuuh47/z6OHfuO4uTZyzh7KQPHTpd9KZBVruQk1B9HMO+Db8QPy1GRanzz/rNiNqfwQRkACoq0aNjrQZf3IXxLXl75Y3nizGVk5ZZlZE9/cJjD63T8Pbdg+iufiK/vXX8fZyCOqIbo37OTGIjbdfAEDAYjtuz+BwBQLy0RHVo1hsViQWpSHDJz8pGelYcTZy6V6w9XccXH4L5dxN8nLZvUQ3JCrPj7RMig8vR3lv054s79x6FuO6KC7S9V+twrMqjP9YiLiUJ+YTF0egM27zqE22++ARv+sAuoDO8LAEhKiMW17ZqJg9ke+s8C3D+8L+6+rTf6dO1Q4bl7RUYN6SMG4QDgwbv7OwyNO33uCjq1bYpJo27Fu0t/hMViwV+H/8WVjBzUTU3Ez5ut5zNSqRQPDHcdiLtv2E1iEA4ARt7eRwzEWR/jKq5p09Sjc4IBvTpj3WZrH961v+/GbQ+9hFFD+uCuQT3F8kNf9tWFq1mYv3h1hdd7q02zBpX+vfLkb/uoIX3EQNxv2/+GxWJBsbYU222vb6lUijG24Jyvr+Hp44Y5XebJ8dq5v+xc+9p2zcQgHAD0vK4tOrRqhEPHzznc/+6DJ8VAqtlsxrVDprtc23Hb+3RAr85YZAvcHTh2Fr3ueRpj7uiLewff6PD6I9cYiKMaxZOpqaOH3YTPXpuOd5etway3lkNbosOT/12CmOgIjL9noNP2/Xp0wpe2D/N7Dp6ABGUfroVvAm/q2gEKhRwGgxF/HT6N7fuOisGpvt06OnybUpF5M+9HaakOS1f9DoPBiNUb/sTqDX8iJTEOC2ZPwsghfZxuU79OktNlsXY9l/R66xoqKm0tr0hbihxNQYVBA6fti0uRnet4303LlQPHVmMPKH8o1pbih193iT9/+eNm8XiX993/bce7L0yCQuH6V+RD99zi8tvhJd/+WmEgzj5r6WoF00yvZuaK//a2T5o/fLxiPf7zxjKx34tcLkP9tCTIpFLxNWM0mVze1r4XWPnXhBCMys4tO6lpXD/V6X0T62E/CYvFgq/WbBF/3r7vKOQtnU9gAOD3HQeQmaNxOAm2N2JgD0y41/n3w+87DlQYiIuJKnueFU2qtb883s0vD8qbUq4P3JufrMbzb/0PALDw87WYPOpWl5ls9nw5tuVbAGS6+fsGsP7OqY5A3NXMXNw77XXs3H9cvCwuJgpRkWVBJvtprKH+OILfdxzAXFuzcAD48JWpaNuiofhzZo7Grfsp0pa4vLz8sczNdywHt/+2HbBmlCfERotlUuV7BBFR6Orfs5NYLnjo2Fls3HlQLG0UAmwSiQT9enTC1z9vBQD8sfuwmBEnk0nRt1vFgxHK9wC1b/8g/N339HeWu39fioo9y0YTqFQKjBjYHZ+v3gjAOkH2tpuux2/brb3XJBKJGFABgFUfPo9Jz7+PTX8eREGRFh9+uR4ffrke17RpgiWvP+5yEFpF0sr12Cx/TiC0r2nZpB5u7nENNv15EBaLBT9v2otr2zcXkwb69+zk8vMBADRIc7w8NtrxvEpvsAZbPDkneOT+wcjOK8CCZWtQrC3Fb9v/xm/b/8aMuYsxZ8YYTH9wmN/3VXXz9G/7kH5dERWpRrG2FJk5+dh/xBogFY7Zzd07isfE19dw04bObZc8OV72j9+0YR2n+3KVyOL250jb74+h/bvhvRcnY87ClcjVFGL3gRPYfeAEnn5tKR5/aBjmzXzArc/GtRUDcRTWlEoFnplyNw4eO4tvbR+iZ8z9FH27XYNmjRx/KfXvWRaIO3LyglhSFBmhQi9bdlRUpBpdO7XCjn1HYTSaHDKsKpsmZS9CrcKiVx7Bi9Pvw7frtmPF2i3Yd+gUsnLzMfapd9CqaX2nP1Ll6/jNZjPOXylrCppqG5Rg33izd5d26FFBVlfP69o6fSs1ethNFU5ebFg3GTnlsj1yNIUODTgvXM2q4Bk727Tiv25v6y8//LrToTFuZYRm+K5KurzVrFFd8d9/HT7tlCFUUKjF/iP/ij9XFVCpLoeOn8XjcxfDZDKjbmoivl74H3Tr1BpyuQwNeo6rMNDkCbWqbNpSjsY5i0hI5XfX9n1HceZietUbwnpC9c3P2zBt3FCPHqMy9r9LLlzJwrHTFx2CJiaTySEboHVz/xzbCffeIgbiLBYL/jlxrtLXja/HVlEuky8qwvF3yNQxgytsyltdgfoZcxeLJ9DTxw3Fc1PvRUpSHBav3IBHXvywxj0OAFxOz8EDM98WM7InjhwolroI7Pd9fGwUJo0a5PK+KupJV/5Yxpfb7mpmrkPz8lKdHrl2ZUk1ZTgPEQG9rmsnDifQG4z4wm7Qj/2Xiv16XiMG4rbtPSJWXXTp2BKxMb79Dvf0d5b9Oeo1bZrg1j7O0yAB4PoO3gd1Rg7pIwbiftm6H3sPnRK/bLipWweHLyQa10/Fr/+bi6OnLuDrn7fiyx8348KVLBw6fg7DJs/FqU2LqxzWJij/RcbZcsO1UpLixH9PHnWrWCGwbvNeXEovOz8aW0FZKgBoCh0/N5R/jNTkeI/PCWQyGebMGIOZE4Zj9YYdWPnTVmzeeQiFxSWY+epnaNowDUP7d/N6X/Xt1hHGU2srfE7VwdO/7ZERKgzr3w0rf7L2m/5l635ctjsm9oMSfH0NK+SOYRpPj5fSLpmg/DAKALjo4nObfQBSKpVi5oThLnsG23v0gSEYf88tWPv7bny7fjvW/r4bOr0Bb36yGnWSE8QALTljII5qhbeeG4/1W/ahqLgE2hIdHnv5I6xfOsdhG/u0+0vp2ci2NYzv07WDw5jmfj2uwY59RwFYsxYE7vSHAyBOPkpLTsC0cUMxbdxQtL3lYZw6dwUmkxlbdv/jFIjbfeAETpy5JH7I/uKHzQ4N7YVGrde2b44Dx6w97Ep1erw4bZTTFD9NQZH4oatZwzpiACM+NgqvPT3OYVu93gCD0YSoSLVTz67PvvkVc2dap7Vm5xY4ZCSFIvugaeP6qS7LLH78bRdyNdb9umLNFr8G4vr37IT3llnLmou1pRjzxFv48JVH0KxRHVy8moXHX1ns0H8jWNM9t+45In6rdn2HFuh1fTsA1glc/gjCAUCb5mVBqnOXMvH7jgPi+2fb3iPiOHV32Wc2JsbHYLhdPxLBxj8PihOtVqzd4tdAXD+715LFYsHYJ9/G0jdnoEOrxsjOLcCL736Jk2fLSgQH9vbs2J48exlSqcQpG7j8RKuqMs78fWzbNGvgMHmuSYM0PDnRsfRCW6KDXCZ1+B3qT5t3/SP++/4R/cQPMEL5jCsqu7VccjPoG6jHMRpNuG/Gm2JZV+e2TbFg9mSn7ez/RhQUlWDEwB7iEAdBXn6ROB28Km2a1UdifIz4++/jFevRz9bkHQAWr9zg0Evmxhs6uHW/RBR8KpUCva5vJ56z/mErmZNIJI6BOLvStU07D5a1Z3Hz/LYynv7OurZdM6z5zVrFkF+oxVMTRzj9jfPkd5wr/XpcI5bjnj5/Fd/YgpAAHEo+i7WluJKZi5ZN6qFdy0Z45Yn7MeW+29D4xocAWL+4OHr6Iq5zM9Prx193YvZjo8Rg1HvLyoJPCoUcXTqWlVHeMaA70pLjkZGtwe4DJ8RhPnExURg+0PlcR7Bq/Q48M+Vul4+hVMhxfYcW+OKHzR6dExw6fhYdWjVGXEwUxt8zEOPvGYhbx80WJ3tu3HEQ/Xp08uu+qm7e/G0fOaSPGIjb8ddRnLMFOaMi1bjz1p7idv5+DXt6DtemeUPxPHHHX0dx6PhZXNOmKQBgzW+7cO5SptNtOrcrOy5msxk3dGyJu27rVeGaj566gBaN6yJCrcLIIX0wckgfTJn1gTj4adPOQwzEVYKBOKpR3vnsR6cecfVSE6v8UF0vLQnPTLkLs9+xTgj9ddvf+ObnrQ5loPXSktC2eUMc+/eiQzpv+ROQ/j07Y+771pKhjGwNAGuZZvkMu4rc9ch/oVYp0KVjS6QkxeHkmcs4de6KeH0dF5NzdHoDbhz5DO66tSdy8wvx429lJZYtm9TDQFsPuwn3DsTnqzfCYrFg3z+n0XrAFAzsfS3iYqORma3BnoMnMPqOvmLT8IkjbxUzaj78cj127DuG7te2hkIux+WMHPyx5zC+/eBZ9O3WEe1aNkKHVo3F/navffQt/j76LxrXS8G6zfvEfRGKLqfnOPyxnXLfbS77ycllMiz+egMA4OdNe1FQqPX5W2DBoD7XOfSh+33HAbTqP1ksdbbX47o2uLl7xWUg1ck+W23d5r14YObbiIxQiRml/nDHgG6Y+epn4vMePmUe7r6tFyQSYNX/7fDovkp1eofb3HNbLyx65RGn7d74ZJU4kGPfoVM4efYyWjWt78OzKNO+ZSPcdlMX/N8f1hOev4+ewbVDprs8ts0a1sGooc7l55U5dvoi7nnsdXS/tjU6tWkKhUKOY6cvOoy1b1w/Fb1tJ2UV8fexVakUGDuiHz5ZaX3PPPPGMqz5fRc6t20Ki8Wa2bh51yEcXPe+y8nW/mD/nMbMmI9Bfa7H3n9OYdffxyu8TeMGqeIXEF+u2QKpVAqVUo6F5aZpB+Nxnp3/ucNk3BZN6mHOwpUO29x9Wy/0ur4t2rVoiKOnL8JsNqPvfc/i1j7XoWnDOijWluLUuSu4nJ6NExsXV/hY9mQyGaaPG4qX37P2Kfrxt13ofueT6HFdG1y4koWfN5V9KLn7tl5o2cS9FhFEFBr69+wkBuKED+0dWzd2mNbYpEEamjeqg38vpDuc01XWH85dnv7OGntnf7z20XfQ6Q04fzkTbQdOxW03XY/kxDjk5BXg4LEzuK59Cyx543Gv1ySTyXDP4N5ij6tVG6znEpERKtw1qCygkpWbj3YDp6L7ta3RvmUjREaoxZ5ggDWgmZoYB3edOHMZ1w97HP17dsLB4+fEL/cBa59d+wxlhUKOcXf1x5ufrEZ2XgFy9lu/LLlncC+nL9rtHfv3YoWPMXrYTYiLifL4nGDG3E9x7lIGelzbBnXTEnE5PUfsNQgAaSnxft9X1c2bv+233nit+MXVwWNnxffKiIE9HLLg/P0a9vR4jRxyozjsw2Qy4+bRz+POW3tAW6LDatvglPIa1UvBrX2uE/vT3jdjPvp98wvaNm8Ind6As5cy8Mfuf6A9ah2u9dan3+P//vgLfbq2R4O6KcjJKxCHsgBAnZR4t55bbcVAHNUoQpDEXqc2Td3Kbpk5fgSWfvubmJ795H+X4NY+1zn8wevfs5PT5M9bymWvdOvUSuwPIN6ul2cnKSfOXHbZRLtb59YO36YIUhLjoCksdpomFB0Vgc/nPwGZrbF/92vb4JUnxogBxysZuWLavSszJwzH9n1HxG9MDh4/K06FdeXDuY/g1nGzxQwYoR+aRCJBl44tsO8fzzKZAmXFmi0O2Rwjbu3hcrvhA3uIrzHrJKMdeOieW/yyBqlUiq8XPoPbHnpJnNwKwClQ065FQ3y14Gm/PKY3brupC2KjI1FQpIXFYhG/9evaqRUupWeLvUl8US8tCa89PQ5P/XcJAOu+FrLaEuKiUT8tSSyJqcra33cj364EY/hA18d2xMAeYiAOsL4m5swY4+1TcLLkjekY9OCLDo1vyx/b+mlJWPXhc26Xr9gzm834869jDkEaQXJCLL5e+EyFPQ0F1XFsX//Pg/jr8GnxvV/RGqvLyCF98O6SHwFYJ8EJX2oMv6W7wxcW9saO6IfNOw8BsB6jJd/+isb1U7HwpeA+zh+7D4vDgASuAtNC4+kv330KA8fORnZeAfQGI37auMdhu8YuBspU5rmp9+DwyfPiY+4/8q9DuTxg/ZLgk1cfc3VzIgph/Xt1Bub/z+GyAb2cs7P79ejkMNU8KlKNHraqC19IpVKPfmc1qpeCT159DBOfWwij0YRcTSFWlKu8uLad71lVI4f0EQNxwt/A4bd0d2qzYLFYsHP/cYdeYoLpDw5Dg7quW7u4kpoU5/JzQPNGdTD/ufFO208aeSvmL/4eFotFnOha0bRUQf20JJeP0aZZA7z5rPUxvDknuHAly+EcVtCicV1MHjUIhcUlft1X1c2bv+0KhRx33toDn33zq0Mmmn1ZKuD/17Cnx+v6Di0wfdxQLPzfTwCA/MJiLFv1OwDr8QIgnmtLJWV93Ba/Og03j34OZy6mw2w24/cdBxwqwMrLys3H6g3Ogb2UxDg8PanyIXq1HbvnUa2hUinw5rMPiT+nZ+Xh+fnLHbYpH1Crl5bo0CcHsP4Ctp9gCrjfHw4AHn3gdnS/tg2SE2KhUMiRlhyPG29ojw9efhgbv3wVKpVzCVfLpvXw06cvoss1LaFSKpCUEIO7BvXEzlVvoVvn1g7bPjf1Xvy6fC7uuMWazq5QyJGSGIfObZvi2an34KG7ywJLcrkMP37yAj559TH07tIOcTFRUCjkqJ+WhN5d2mHB7MnoYjdpqOd1bbH16zcwuK/1j0GEWolunVvjh49f8GsZp7+tWFNWuti+ZaMKszlu7t7RYUjCirVb/LqO1s0aYP9P72HOjDHock1LxMVEQS6XISkhBjfe0B7vzJqIXd+/49QoPZDq10nChs9fwU3dOiI2OhJJCTF46O4BWL/0Zad+Fb6Y8dAd+Hrhf9DlmpZQq5SIi4nC0P5dsfXrN1xOpK3IFz+UHdv42Cj0LTepVdCqaX20s+vbtnLtH94v3oXUpHjs+G4+3pk1Eb26tENCXDTkchniY6PQtVMrzJkxBgfWvS+WBXiiW+fWeHbqPbi2XTOkJsVBLpchNjoSXTq2wAuPjcKRXz7EDde0rPJ+quPYxkRHYsvK1/Hmsw+hyzUtERMVAZVSgcb1UzGgV2d89tp01C/XNNqf5j3xAJ6bei+aNEiFWqVE57ZNsfrD5yv9fXT/8Jvx/ssPo12LhlCrlIiPjUL3cr9Hg/E458r18KnKNW2a4u+fF+Lxh+5A62b1oVYpER0VgZZN6mHk7Td6HDCTyWT4euEz+Hrhf3Brn+uQnBArvoZvvKE9PnzlEWz68r9uTyonotBxbbtmSEqIcbjMVclpv3LZbzfe0L7KL3nc5envrPuH34wd383HfUNvQoM6yVAo5EiMj0GHVo0xbexQPD3Z9w/5Pa5tgyYNHM857i83iTQpPgaPPTAE7Vs2QlxMFFRKBRrWTcbwW7rjh49nuTWx3N6Ee2/FW89PQIvGdaFQyFEvLRFTxwzG9m/nuxwk1bRhHYdj1bJJPbEssSJj7+yPd1+YhOaN6kChkKNRvRRMf3AYtn37JhLjra8DT88JHryrP/p27yh+tkhOiMUN17TCa0+Pw67v30ZSQqzf91V18+ZvOwCnwXr105LQr4dzJYs/X8PenMO9PWsiPnj5YXRs3Vj8/PjAiJuxZeXr4iAVwHFAXP06Sdjz4zt44bFRuKZNE0RGqBChVqJZwzoY2r8rvln4jLjtnYN6YdBN16NeWiKUCjkS4qLRqU1TvPDYKOz/6T00b1wXVDGJRQitE1FIGf+fBVhu62vW83prAIyIiIiIiGqPa4dME1ubvPLE/Xj+kXudtmned6LYC/e5qfeKfZyJyruSkYPGN44XMyzXL50TtN7UtRkz4oiIiIiIiIhCzM+b9opBOKVCjvF+aplC4W/TzoPQ6w0Ol+UXFmPCswvFIJy1KqfyDEuqHuwRR0QUwiY9t1DMjKzIZ69Nr7JfCIWeue9/jXmLvq50mxceHYXZ00YFaEVEREQUbGt+24WfNu6GXC7D1z+XNeN/bOxQ1ElxHupG5Mq8D77BkVPn0a9HJ9Svk4QrGbnYvPOQOJkdAF6aPrrSwR9UfRiIIyIKYS8/PgaPP3RHpds0qFN9Pbio+kwZPajCwSGC1KTQmS5GRERE1U9TUOw0bE0YyEbkiZy8Qny3frvT5RKJBM8+fA8euf/2IKyKAAbiiIhCWv06SajPQFtYSk2Kd9mYmYiIiGqvlKQ4pCbFITe/CGlJ8bhv2E14cdp9Xk1dp9prwr23wGKx4NS5K8jRFFqHZ9RJRu8u7TD5vkG4tr3vk4fJexzWQEREREREREREFAAc1kBERERERERERBQADMQREREREREREREFAANxREREREREREREAcBAHBERERERERERUQAwEEdERERERERERBQADMQREREREREREREFAANxREREREREREREAcBAHBERERERERERUQAwEEdERERERERERBQADMQREREREREREREFAANxREREREREREREAcBAHBERERERERERUQAwEEdERERERERERBQADMQREREREREREREFAANxNkajERqNBkajMdhLISIiIiKiasBzfiIiCjYG4myKioqwb98+FBUVISsrCxaLJdhLCmsWi4X7OQC4nwOD+zkwuJ8Dg/s5MLifA4P7mcqzP+cPJ3ythw4ei9DBYxE6eCwcMRBHREREREREREQUAAzEERERERERERERBQADcURERERERERERAHAQBwREREREREREVEAMBBHREREREREREQUAAzEERERERERERERBQADcURERERERERERAHAQBwREREREREREVEAMBBHREREREREREQUAAzEERERERERERERBQADcURERERERERERAHAQBwREREREREREVEAMBBHREREREREREQUAAzEERERERERERERBQADcURERERERERERAHAQBwREREREREREVEAMBBHREREREREREQUAAzEERERERERERERBQADcURERERERERERAHAQBwREREREREREVEAMBBHREREREREREQUAAzEERERERERERERBQADcURERERERERERAEgD/YCiIiIiIgovJlMJvzyyy/Yvn07/vvf/4qXnz59GitXrsTJkychl8vRtm1b3H///ahXr564TVFREZYvX469e/fCZDKhU6dOmDBhAuLj44PwTIiIiHwTsoG4I0eOYM6cOS6vU6vVWL58OfR6PVauXInt27ejpKQErVu3xsSJE1G3bt0Ar5aIiIiIiMrT6XT4+eefsXHjRmi1WiQlJTlcv2LFCnTt2hWPPvooSktL8cUXX+DVV1/F22+/DbVaDQCYP38+lEolXnvtNZjNZnz00Ud46623MG/evGA8JSIiIp+EbCCubdu2WL58ucNlZrMZL774Irp16wYAWLx4MS5evIjZs2cjMjISy5Ytw7x587BgwQIoFIpgLJuIiIiIiGw0Gg0OHDiAsWPH4sKFC9i9e7fD9U888QRiY2PFnydNmoSHH34Yx48fR+fOnXH48GGcOnUKH374oZgBN2XKFMycORMnTpxA69atA/l0iIiIfBaygTipVCp+CybYunUr8vPzMXToUKSnp2Pbtm1444030KhRIwDA1KlTMWXKFOzevRu9e/cOxrKJiIiIiMgmLS0Nc+fOBQBcuHDB6Xr7IBwAqFQqABC/VD9w4ACaN2/uUIbaoEEDJCcn49ixY5UG4rKzs5Gbm+twmU6nE/9tsVg8ezIhTHgu4fScaioei9DBYxE6wvlYSCQSj28TsoG48sxmM7777jsMHz4carUahw4dQkJCApo0aSJuEx0djRYtWuDYsWOVBuIq+6Mczi+QUML9HBjcz4HB/RwY3M+Bwf0cGNzPgVFb9rM3HwJC1R9//IGoqCg0b94cAHD16lWkpaU5bZeSkoKcnJxK72vTpk1YtWqVw2WpqakYPnw4NBoNDAaD/xYeIqraJxQ4PBahg8cidITjsUhJSfH4NjUmELd9+3ZotVr0798fAHDlypVq+aOcn5+PqKiosHyBhCLu58Dgfg4M7ufA4H4ODO7nwOB+Doxw38/efAgIRbt378aKFSswdepUsTKmtLQUCQkJTtuq1eoqA2n9+vVD586dHS7T6XTIyMhAfHw84uLi/Lb2YLNYLMjJyUFSUlJYBWZrIh6L0MFjETp4LBzVmEDcunXr0L9/f4c/yuVLVwHrH+W8vLxK76uyP8pxcXEwGo18gVQzvhEDg/s5MLifA4P7OTC4nwOD+zkwuJ9rBqPRiC+//BJ//PEHZsyYgRtuuEG8Ti6Xw2g0Ot1Gr9e7/CxgLzk5GcnJyQ6XaTQaZGRkAAivTEKBRCIJy+dVE/FYhA4ei9DBY2FVIwJxJ0+exLlz5/Dkk0+Kl1X2R1noLVGRyv4oCy8KvkACg/s5MLifA4P7OTC4nwOD+zkwuJ8Dg/s5dGm1Wrz22muQSqWYP3++0zl6UlKSGDizl5WVhe7duwdqmURERH4jDfYC3LFlyxa0adMGqamp4mXJycnIyspy2jYrKwv16tUL5PKIiIiIiMgLCxcuRGxsLGbPnu0UhAOA9u3b4+TJk9BqteJlV65cQVZWFjp16hTIpRIREflFyAfiTCYTdu/ejW7dujlc3q5dO6SnpyM9PV28TKvV4vTp005lp0REREREFFqys7Oxf/9+3HHHHTAajSgtLRX/0+v1AIBu3bohKSkJH374IbKysnDlyhV89NFH6NOnD+rUqRPkZ0BEROS5kC9NPXv2LAoLC9GhQweHy1u1aoX27dtj0aJFmDp1KpRKJZYtW4YWLVo4bUtERERERKElOzsbAPDCCy84Xde6dWvMnTsXcrkcs2bNwmeffYYnnngCKpUKN954I0aPHh3o5RIREflFyAfiTp8+DaVSiQYNGjhdN3PmTCxZsgTPPvsspFIpunTpgqlTpwZhlUREREREVJl7770X9957r/hzmzZt8O2331Z5u5SUFDz33HPVuTQiIqKACflA3KBBgzBo0CCX18XExGDGjBmBXRAREREREREREZEXQr5HHBERERERERERUThgII6IiIiIiIiIiCgAGIgjIiIiIiIiIiIKAAbiiIiIiIiIiIiIAoCBOCIiIiIiIiIiogBgII6IiIiIiIiIiCgAGIgjIiIiIiIiIiIKAAbiiIiIiIiIiIiIAoCBOCIiIiIiIiIiogBgII6IiIiIiIiIiCgAGIgjIiIiIiIiIiIKAAbiiIiIiIiIiIiIAoCBOCIiIiIiIiIiogBgII6IiIiIiIiIiCgAGIgjIiIiIiIiIiIKAAbiiIiIiIiIiIiIAoCBOCIiIiIiIiIiogBgII6IiIiIiIiIiCgAGIgjIiIiIiIiIiIKAHmwF0BEREREVJOt/X0XpFIZburaHjHRkcFeDhEREYUwBuKIiIjCWGaOBt/8vA0lpXo3b2FBcXExoqKiAEiqc2m1XOX7OSEuCg+M6Ae1SunTo5SU6nDhSpZP91GTWSwWxEZW7+mu2WzGkm9/AwB0atuEgTgiIiKqFANxREREYWzNb7vw+44DHt1Gr9dDqfQtAERVq2o/t2hSDzd3v8br+7dYLJgx91OkZ+V5fR/hoHnDVLz9wuRqu3+j0ST+WyHnqTURERFVjmcLREREYexyRi4AoHO7ZmjdtH6V21tgQWFhEWJioiFhRly1qWw/b917GFcz85BfUOzTY+j0BjEIp1IqIKllh9NstkBvMOJiena1Po7BLhAnl8mq9bGIiIio5mMgjoiIKIylZ1kDcbf0vha9u7SrcnuLxYLs7GwkJydDUtsiNwFU2X6+lJ6Dq5l5KC4p9ekxzGaL+O8PX3kEyYmxPt1fTXPizCX85/VlMBiM1fo4RpNdRpyCgTgiIiKqHKemEhERhSmz2YzMnHwAQJ2U+OAuhtwWHaUGABRrdT7dj8kuQCSV1r6gqlAmajSZq/VxDAZmxBEREZH7GIgjIiIKU9l5BTDZghB1UxKDvBpyV1SELRDna0acpSwjTiarfad8QnaayWSG2Vx9wTiDsSzjTiFnII6IiIgqV/vOyoiIiGoJoT9YdKQaUZHqIK+G3BUVqQIAFBX7rzRVWgvLjJWKsg4s9n3c/M2xNJVdX4iIiKhyDMQRERGFqau2QFydVGbD1SSRfsqIM9mVZEqlte+Uz36CaXX2iRNKU2UyKfsqEhERUZVq31kZERFRLZFhC8SlJcUHdyHkkWhb9qLW59LUskBcrSxNtSsT1VdnIM5Wmsr+cEREROSO2ndWRkREVEukZ2kAAHVTE4K7EPKIUEbs+7AGu4y4WpippVQoxH9XZ2mqcN/sD0dERETuYCCOiIgoTKVn5QIA0pIZiKtJhGENRdoSn+7HoUdcbSxNVdhnxBmq7XGMtkCcnIE4IiIickPtOysjIiKqJdKzNQCAOinxQV0HeUYY1lCqM8Bk8j6Tq7aXpkqlUshsAUihj1t1YEYcEREReaL2nZURERHVAoVFWhRrrT3G6qQwI64mETLiAEBb4n15qn1pam0dIiBkxQl93KqDMDWVGXFERETkDgbiiIiIwpCQDSeXy5CcEBvcxZBHhGENAFDsQyBOKE2tjdlwAoXCOjm1Woc12O7bfkorERERUUVq75kZERFRGEu3m5haG/uD1WQKhVzMrhKyGr0hlKbWxkENAiE4Vp3DGsSMOE5NJSIiIjfwzJyIiCgMZWTbAnHsD1fjSCQSREVY+8QVl3gfiBNKU2tzIFapEAJx1ZgRJwxrUDAQR0RERFWrvWdmREREYexqpjUQV4cTU2uk6MgIAECRLxlxLE0VBygY9NXYI47DGoiIiMgDtffMjIiIKIyl2zLiOKihZoq0TU71pTTVZGZpqlJZ/T3ihEAcS1OpJigqKsKrr76Kjz76yOHyw4cPY9y4cejZsyeGDx+ODRs2OFyfnZ2Np59+GjfeeCNuueUWLFq0CGazGUThgO8LCjQG4oiIiMJQRhYDcTWZMDnVl6mpwoeB2p0RF4AecWJGHIc1UOjSaDT44IMPcMcdd+CXX36BxWIRr0tPT8ejjz6KW2+9FevWrcP48ePx0ksv4fDhwwCsv0ueeOIJqNVqrF69GvPnz8eaNWuwYsWKYD0dIr/g+4KCpfaemREREYUpg8GI7LxCAEBacnxwF0NeEQJxPg1rsJWm1uYecWJparX2iLNNTWWPOAph586dw7Fjx/DWW2+hTZs2Dtd9++236NChA0aPHo2EhAQMGzYMffr0wbfffgsA2LlzJy5evIhZs2YhNTUVnTt3xvjx4/HNN98E46kQ+Q3fFxQstffMjIiIKExl5uSL3+oyI65mio6yBeJ8GdbA0lQoFQoA1VyaahuKwdJUCmWdO3fGokWLcO211zpdt3fvXvTs2dPhsq5du+LQoUPi9ddddx3UarXD9enp6cjIyKjehRNVI74vKFgYiCMiIgozQn+4+NgoqFXKIK+GvCFkxHFYg2/EjLhqDMQJ981hDVRTXbp0CfXr13e4rG7dusjMzKz0egDiNkThhu8Lqk6198yMiIgoTKWzP1yNFxnh+7AGoUdcrS5NVQilqdXYI85kG9bAQBzVUFqt1iGrBwBUKhX0ej0sFkuF1wOATud9H0uiUMb3BVWn2ntmRkREFKYYiKv5oiKF0lTvT+ZZmgooAlCaauCwBqrh5HI5DAaDw2U6nQ5qtRoSicTl9Xq9HgAQERERsHUSBRLfF1SdGIgjIiIKM2IgLpmBuJqqbGoqS1N9IZSLVmsgznbfcnnt3c9Us6WlpTn1tEpPT0fDhg0rvR6AuA1RuOH7gqpTyJ8xGI1G/PDDD5g+fTruu+8+TJ48Gfv37wdgjTj/73//w6RJk3D//fdj7ty5uHr1apBXTEREFFwZth5xdVIZiKupoiKt5S1Fxf4oTa29GXFKhTVLrXqnpjIjjmq2zp07Y/fu3Q6X7d69G926dROv379/P4x276Ndu3ahbdu2iI2NDehaiQKF7wuqTiEfiFuwYAF27dqFhx9+GIsXL8asWbNQp04dAMDixYtx9OhRzJ49GwsWLIBarca8efOcUkSJiIhqC4vFgvQsDQBmxNVkQkacP6amyqS1t3eZEBwzGgLQI45TU6mGGj16NHbs2IEff/wRGo0Ga9aswd69ezFq1CgAwIABA6BSqfDmm28iOzsbBw4cwNKlSzFhwoQgr5yo+vB9QdUppANxf/75J06dOoWXXnoJ7dq1Q0xMDBo3box69eohPT0d27Ztw9SpU9GoUSMkJydj6tSp0Gg0TpFrIiKi2kJTUAyd3vqFFHvE1VzRUdZAXEmpHiaTd0EkoTRVUpsz4pTWQFz1lqbaMuIUDMRRzdSiRQu8/vrr+OKLLzB48GCsXr0aCxcuFJMfVCoVFi5ciLNnz2LYsGF46aWX8Oijj6Jv377BXThRNeL7gqpTSOfQ//bbbxgwYAAiIyOdrjt06BASEhLQpEkT8bLo6Gi0aNECx44dQ+/evSu83+zsbOTm5jpcJkw2sVgsDv+n6sH9HBjcz4HB/RwY3M/uuZpp/fumUsoRFxPp8f7ifg6MqvZzpFol/rtYW4qYaOdzoaqY7YY11NbjKWSp6Q3GatsHRpM1yCeTSoO2nyW1eCAHeW7x4sVOl/Xp0wd9+vSp8DZNmjTBp59+Wp3LIgoqvi8okEI2EGc2m3Hq1Cl0794d7733Ho4fPw61Wo1+/frh9ttvx5UrV5CWluZ0u5SUFOTk5FR635s2bcKqVascLktNTcXw4cORn5+PqKioKu+D/IP7OTC4nwOD+zkwuJ8rd+7iZej1esTHRPi0r7ifA6Oi/azTG8TpaxcvX0VqUpzH952blwe9Xg+9Xofs7Gyf1llTlZZoAQAFhYXVtg/yC4qg1+tRUqIN2n5OSUkJyuMSERGR50I2EFdYWAi9Xo8ff/wRd955J+6++26cOXMGS5cuhVarRWlpKdRqtdPt1Go18vLyKr3vfv36oXPnzg6X6XQ6ZGRkIC4uDkajEUlJSfx2sRpZLBbk5ORwP1cz7ufA4H4ODO5n98REZ0CpVCI6OgrJycke3577OTCq2s8WiwWREWoYTWaoIiK9OpYx0TFQKpWIivTu9uEgKdFani2TK6ptHyiVSiiVSiQmJNTa/UxERETuC9lAnHBS2r9/f9xyyy0AgPr16yMnJwc//fQTevTo4TChRKDX66FSqZwut5ecnOx0oqTRaJCRkSE+rkQi4QeQAOB+Dgzu58Dgfg4M7ufKGW3liAqZzKf9xP0cGBXtZ4lEgqhINfILtdCW6Lw6FiZbjzipTFprj6UwNdVoNFXbPjAKU1MV8lq7n4mIiMh9ITusITY2FgqFAg0aNHC4vFGjRigsLERCQgKysrKcbpeVlYV69eoFaplEREQhxWwXfKGaTZicWqT1bnKqxSJMTa29rwWlUgEAMBirf2qqQs5hDURERFS1kD4za9asGY4dO+Zw2eXLlxEfH4+OHTsiPT0d6enp4nVarRanT592KjslIiKqLYSggIyBuBovMtIaiCv2MhAnBmVrcSBOLi8b1lBdhKmpcgbiiIiIyA0hfWZ211134ffff8fvv/+OvLw87Nu3Dz/88ANGjhyJVq1aoX379li0aBGuXLmC7OxsLFq0CC1atECHDh2CvXQiIqKgMJmYBRUuoiKsrTa0JTqvbi+8FqTS2lsuKZSm6g2GanuMsoy4kO34QkRERCEkpM8YOnfujMceewzffvstlixZguTkZIwdOxZ9+/YFAMycORNLlizBs88+C6lUii5dumDq1KnBXTQREVEQCcEXZufUfNGREQB8yIizWDPianNQVgiOVWdpqnDfLE0lIiIid4R0IA4AevTogR49eri8LiYmBjNmzAjsgoiIiEKYSShNrcXBl3ARFWnNiCsu8bY0lRlxQnDMWI2lqcKwBga/iYiIyB0hH4gjIiIi94mlqewRV+P5OqyhrEy59gaIlEqhNLUae8QZrffNjLjKmUwm/PLLL9i+fTv++9//ipebzWb88MMP+P3331FQUIAmTZrgoYceQosWLcRtsrOz8fnnn+PQoUOQyWTo1q0bHnzwQajV6mA8FSIiIp/wLJ2IiCiMmMzsERcuonwd1mARhjXU5ow4ayDOaDLDYtsf/mYUysFlDMS5otPpsHr1akybNg3ffvstdDrHnoerVq3Cpk2b8MQTT2DRokVo0qQJ5s2bB41GAwAwGAyYO3cu1Go13n33Xbz44os4duwYPv744yA8GyIiIt/xLJ2IiCiMsEwufIiBOC+HNbA01TFLzVANWXEWi0V8zykULDRxRaPR4MCBAxg7diwGDx7scF1paSnWrl2LcePGoVWrVoiPj8f48eOhUqmwadMmAMC2bdug1WoxZcoUJCUloWnTpnjwwQexc+dO5ObmBuMpERER+YRnDERERGGEDfrDh1CaqvWyRxwn6JZNTQWsQxWUSoVf799oNwRCznJwl9LS0jB37lwAwIULFxyuO3bsGEwmEzp37ixeJpPJ0LFjRxw/fhwAcPDgQXTs2BEKRdmx69ChA6RSKY4fP46ePXtW+NjZ2dlOwTr7jLzqypIMBuG5hNNzqql4LEIHj0XoCOdjIZF4/oUnA3FERERhRAgMsEdczScMaygq9rU0tfa+Fuyz1PQGI6L8fP/201iFMlhy39WrV5GQkAClUulweWpqKs6ePStu06VLF4frFQoFEhISkJ2dXen9b9q0CatWrXK67+HDh0Oj0cBgMPjhWYSWnJycYC+BbHgsQgePRegIx2ORkpLi8W14xkBERBRGhB5x7FdV8wkZcZya6j3HjDj/l6Y6ZMSxHNxjJSUlUKlUTperVCro9foqt6kqkNavXz+HbDvAmhGXkZGB+Ph4xMXFeb/4EGOxWJCTk4PCZ7oA+pJgLwcA0PSLjGAvISiEY5GUlORVpgz5D98XoYPvC0cMxBEREYURTk0NH9FR1kBcSakeJpMJMg+DqyxNLd8jzlTJlt6xD+5xaqrn5HI5jC4CpHq9XpyI6s42FUlOTkZycrLDZRqNBhkZ1g/CYflhUF8SMgGHsNy/HpBIJLV+H4QMvi9CBt8XVrX3zIyIiCgMGU220tRaHHwJF0JGHABovRjYwNJUa78xqe2EX18NZYjC+w1gRpw3kpOTkZubC5PJMUialZWFunXrittkZWU5XG80GpGXlyduQ0REVJPU3jMzIiKiMCRkQTEoUPNFRpSV43kzOZXZkVbCe8G+n5u/2GfZMSPOc23btoXRaMSRI0fEy8xmM/755x+xpLR9+/b4559/xFJrADh69CikUinatWsX6CUTERH5rHafmREREYUZoUeclGn/NZ5KqRCDaMVaz/vEmflaAFDWJ05vqIYecbZMLolEUqszD72VmJiIm266CUuXLsWZM2eg0WiwdOlSqFQq3HjjjQCA/v37o7S0FEuXLkVeXh7Onj2LpUuXYtiwYVWWphIREYUi9ogjIiIKI0LzeGbE1XwSiQRREWoUFGm9GtjA0lQruVwGvdEMQzUE4oQsO4Vcxp43Xpo4cSKWL1+OuXPnwmg0omPHjnjhhRegUCgAADExMZg9ezaWLFmCxx57DDExMRgwYADuvPPOIK+ciIjIOwzEERERhREhI4494sJDVKQKBUVaFHmREcfSVCtryaihejLiGPj2yL333ot7773X4TKlUomJEydi4sSJFd6uSZMmmDt3bnUvj4iIKCBq95kZERFRmGHwJbxERUYA8HJYg9mWEVfLM7UU1dkjzjbNk/3hiIiIyF08SyciIgoj4rAGGQMD4SDKNrBB61Vpqq1HnLR2B+LKhjVUX2kq329ERETkLgbiiIiIwohYmsqMuLAQFWltRl9U7Etpau0OElXrsAahR5yC3V6IiIjIPTxLJyIiCiPCFEcG4sJDVIQ1EOfVsAaWpgKwy4gzVEdpqpARx/cbERERuYdnDURERGGEWVDhRShNLfamRxxLUwEASrk1W81YLaWpQo84ZsQRERGRexiIIyIiCiNCIK62B1/CRXSUdVhDMaemek3IiKvO0lQZhzUQERGRm2r3mRkREVGYEXrEsXl8eIgUM+K8GdZgLU2VSGr36Z6iGgNxQmkqp6YSERGRu2r3mRkREVGYMRnZIy6cCMMavMmIM3NwB4CyQQqGagjEmWw9GeUMxBEREZGbaveZGRERUZgRp6ZK+Sc+HIjDGnwoTa3tZcpCtpqQveZPwgAIZsQRERGRu3iWTkREFEaE4AszdMJDtJAR59WwBmFqau0+3avO0lRhSjFLwYmIiMhdtfvMjIiIKMwIgQFmxIUHoTRVW6ITS03dZTZbA3G1vjRVzIjj1FQiIiIKvtp9ZkZERBRmOCkzvETZhjUA1mCcJ8wsTQUAyOVCjzj/l6YajdZ9rFAwI46IiIjcw7N0IiKiMMKpqeFFyIgDAG2ph4E4iy0QV8tLU5UKoTTV4Pf7FjLi+H4jIiIid9XuMzMiIqIwY7Q1pK/tWVDhwr7E2OjhsAFmR1oJQbJq6RFn5LAGIiIi8kztPjMjIiIKM0KDfmbohAf7gKrQ881dwva1PSirVFhLU4X+if4kTGJVKNgjjoiIiNzDQBwREVEYETJ0ansWVLiQ2mXECUFWdwmlqbV9cIecU1OJiIgohNTuMzMiIqIwI/SIYyAuPEgkEkgk1ow2T6emmsRhDbX7tSBOTa2GQJwwAIKlqUREROSu2n1mRkREFGaE4AszdMKHUFrK0lTvCGWj1TE1VRzWwEAcERERuYmBOCIiojBhNpthsZUvMiMufEhtGXEmDzPiWJpqpbAFpYWgmT8JpanMiCMiIiJ31e4zMyIiojAiZMMBDL6EE6G01PvSVGbEAdXTI04Y1sCMOCIiInIXz9KJiIjChH3GFAMD4cP30tTafbonvBeEoJk/CX3n5HJOTSUiIiL31O4zMyIiojBitAs0MCMufIgZcR5PTbWVKdfy10J1Dmswij0Za/c+JiIiIvfxrIGIiChM2GfEsUdc+JB6PTXVGpit9aWptkCc3mAUeyj6i9HWd04ofyUiIiKqCs/SiYiIwgR7xIUnIZBmf3zdwdJUK/tBCkY/l6cK98cpxUREROSu2n1mRkREFEaECY4Ae8SFEyG7kaWp3rHPVvN3nzjh/jg1lYiIiNxVu8/MiIiIwggz4sKTVMKpqb6wD5IZjP7tE2fk1FQiIiLyEM/SiYiIwoRDII494sKGN1NTLRaL2A+ttr8W7DPi9Hr/BuKYEUdERESeqt1nZkRERGHEvjS1tvcFCydiaaoHGXH22woZdbWVwq5/m97Pk1OF95xCzmENRERE5J7afWZGREQURoSMKZlMComkdpcjhhOxNNWDHnH22ZG1vTTV+n6w/tvfpakGW2CPpalERETkLgbiiIiIwoSQncP+cOHFm9JU+6BdbS9NlUgkYsaaP4c1WCwWGG0BT5amEhERkbtq95kZERFRGBGyoGp74CXclAXiPClNLQvE1fbSVKAsUObP0lSTySz24WNpKhEREbmLZ2ZERERhwmQL1MhlzM4JJ0IgzeRBIM7k0C+wdpemAmUDGwx+DMTZ92SUy3lKTURERO7hWQMREVGYMNrK7pgRF15Ymuo7MRDnx9JU+6AeM+KIiIjIXTwzIyIiChNCxhR7xIUXidSbqan2panMiCsrTTX47T6NdgMx2COOiIiI3BXSX99t2bIFH374odPlH330EZKSkqDX67Fy5Ups374dJSUlaN26NSZOnIi6desGYbVERETBxR5x4UnMiPN6aipfD0pbRpw/e8TZT2Dl1FQiIiJyV0gH4gAgOTkZ77zzjsNlKpUKALB48WJcvHgRs2fPRmRkJJYtW4Z58+ZhwYIFUCgUwVguERFR0Ag9q9gjLrwIGW2elaaWBeIYmAWUtvNCox9LU+3vi6WpRERE5K6QPzOTSCRQq9UO/0kkEqSnp2Pbtm2YOnUqGjVqhOTkZEydOhUajQa7d+8O9rKJiIgCTgjUMPASXoTjydJU71XH1FT7fnN8zxEREZG7auzXd4cOHUJCQgKaNGkiXhYdHY0WLVrg2LFj6N27d4W3zc7ORm5ursNlOp0OAMQx9BYPyj/Ic9zPgcH9HBjcz4HB/Vw1o61UTiqVer2fuJ8Dw5P9XJYRZ3b7uNhna0kkklp7PIXnLZSO6vUGv+0LoTRVbgvCBXMfSxhsJSIiqjFCPhCXnZ2NCRMmID4+Hs2bN8ddd92FtLQ0XLlyBWlpaU7bp6SkICcnp9L73LRpE1atWuVwWWpqKoYPH478/HxERUVVeR/kH9zPgcH9HBjcz4HB/Vyx3Lw86PV6GAx6ZGdn+3Rf3M+B4c5+Li0thV6vh0aT7/Zxzc7JhV6vBwDk5eXW+kCN0aCHXq9Hbp7G5/eGIDMzG3q9HhKl3G/36a2UlJSgPj4RERG5L6QDcd26dUPHjh1hMpmQkZGB77//HrNmzcJbb72F0tJSqNVqp9uo1Wrk5eVVer/9+vVD586dHS7T6XTIyMhAXFwcjEYjkpKSav1Ja3WyWCzIycnhfq5m3M+Bwf0cGNzPVYuOjoFSqUR0VBSSk5O9ug/u58DwZD9HR0VZj2t0tNvHtajUBKVSCaB2B2mE/RwXGwulUgl1RITX743y0nOLbe83/90nERERhb+QDsRFREQgIiICgDVjrVWrVnjsscfw66+/Qi6XiyU49vR6vTjMoSLJyclOJ0wajQYZGRniybBEIuEHkADgfg4M7ufA4H4ODO7nihntpqb6uo+4nwPDnf0sFXvEWdw+JkKVpD9eC+FAYZuaajCY/LY/hPJfhULGfUxERERuq1GdZVUqFerXrw+NRoPk5GRkZWU5bZOVlYV69eoFYXVERETBZbIF4oR+WBQexB5xHvQgE6amclCDlVIIxLn4EtdbQuCbU4qJiIjIEzUqEFdaWopLly6hTp06aNeuHdLT05Geni5er9Vqcfr0aaeyUyIiotpAmKrJ4Et4kUo9n5pqssuOJPtAnKmKLd0nBPUU8pAuMCEiIqIQE9JnZ2vWrMHRo0eRn5+P06dPY/78+VAoFOjXrx9atWqF9u3bY9GiRbhy5Qqys7OxaNEitGjRAh06dAj20omIiAJOKJVjRlx4kUqtgVUhuOYOs9liu23wT/V0JXqs/+QP/P3b0aCtQaGwTU01+DEjzq40lYiIiMhdIf0VXmlpKRYsWIDCwkJER0fjhhtuwLRp0xAdHQ0AmDlzJpYsWYJnn30WUqkUXbp0wdSpU4O8aiIiouAQShdlIRB8If8Rjqdnpam2QFwIZEdmX8xDbno+8rOKcE2/NkHJ0hOy1vR6/wXihOw6GUtTiYiIyAMhHYgbOXIkRo4cWeH1MTExmDFjRuAWREREFMKMYmCAgbhw4l1paui8FnQlegDWNeVnFiKxblzA11AdPeLKSlMZiCMiIiL3Bf/sjIiIiPzCZGbz+HAklKYK5abuCKXSVIOuLPiVczkvKGsQgmV+7RFnYCk4EREReS74Z2dERETkF2zQH57KpqZ6kBEXQoM7DDqD+O/cq/lBWYPClhGnNxiq2NJ9QtYhhzUQERGRJ3imTkREFCaMQjliCGRBkf+UlaZ6nhEXCkFZfUlZ8CvniiYoa6ieqam2jLgQ2MdERERUc/DMgYiIKEwIGXEslQsvQjDNs0CcLSMuBIKy9qWpmsxCGA3+C4a5SyhN9edjl01NDa+MOL1ej+zsbJSWlgZ7KURERGEpvM4ciIiIarFQKkck/xFLUz0Z1hBCrwV9aVlGnNlshiajAMkNEgK6BoVCYV2LH0tThWENNb0nY3FxMX766Sfs3LkThw4dQnFxsXidWq1Ghw4d0L17dwwfPhyxsbFBXCkREVF4YCCOiIgoTAgZOsyICy9iaaqlhpamljpOKs25ogl8IM72ntAb/Dc11Sj2iKuZ7zeLxYLPP/8cy5cvR1JSEnr16oURI0YgOTkZcXFxKCoqQnZ2Ng4cOIANGzZgyZIlGDNmDCZOnBgSmZZEREQ1FQNxREREYULIgmKPuPAiTE0VSo/dUVaaGvyMOGFYg0Ihh8FgDEqfOKFHnBA884eaPjV18uTJ0Gq1eOWVV3DjjTdWuN2NN96IadOmYffu3fjkk0+we/duLFmyJIArJSIiCi8MxBEREYUJTk0NT0IwzZvSVJk0+EEioTQ1tUkSLp/KQM5lTcDXIE5N1TMjTnDNNddg6tSpkLs59bVbt2644YYb8Nlnn1XzyoiIiMIbz9SJiIjChDisoYb3rCJHUon3pamSUMiIswXi6jRNBgAUZBfB4MeAmDuqozS1bGpqzXy/TZs2rcIgnNFoxL///ovz58/DYve6k0qlmDx5cqCWSEREFJaYEUdERBQmhAwdZsSFl7KMOG+mpgY/ECf0iEtpmAi5XAaj0YTcK/lIa5IUsDUIpakGowkWiwUSPwyxCNepqSdOnMBTTz0FrVYLnU6HRo0a4a233kK9evWCvTQiIqKwwDN1IiKiMMHS1PAkDmvwqjQ1uK8Fo8EEky1ArIxQIKFuHAAg96omoOtQ2DK/LBaLR732KiNMTa2ppalGo+vswLfeegsjR47Exo0bsWnTJjRr1gxvvvlmgFdHREQUvnimTkREFCaE4EtNLZUj16S27C1vSlODPd3SoCsL9ijVCiTViweAgA9sUCjK3hOGCgJQnjIaa/b77YEHHsCpU6ecLv/3338xcuRIAIBSqcTdd9+NAwcOBHh1RERE4Su8cumJiIhqMSHTJxTKEcl/hAxHTzK5QuW1IPSHAwCFWoFEW0ZcoAc2KO3KR/UGIyLUKp/vU8yIU9TMQNztt9+OiRMn4oEHHsBDDz0EmS2gmJaWhn///Rdt2rQBAJw9exaxsbHVuhaLxYK1a9di06ZNyMnJQVpaGoYMGYKbb74ZAKDX67Fy5Ups374dJSUlaN26NSZOnIi6detW67qIiIiqAwNxREREYcJkFnrE1czAALnmTWmqxRIapal6nTUQJ5fLIJNJkVw/AQBQmFcMXYkeqghlQNahsBtKYDCY/HKfQk9Gd6eOhpr7778fvXv3xpw5c/DHH39gzpw5aNasGSZOnIjHH38cAwcOhE6nw7p16zBt2rRqXctPP/2EH374AdOnT0ezZs1w4MABfPLJJ4iMjES3bt2wePFiXLx4EbNnz0ZkZCSWLVuGefPmYcGCBVAoFNW6NiIiIn9jaSoREVGYEErl2CMuvNTo0lTboAZlhDVYEpMUBaXK+u/cK/kBW4d9Rpy/SlNr+tRUAGjSpAmWLFmC/v3746GHHsLnn3+Ofv364Z133oFarYZarcb8+fMxatSoal3H0aNH0aVLF1x33XWIj49H37590aJFCxw5cgTp6enYtm0bpk6dikaNGiE5ORlTp06FRqPB7t27q3VdRERE1YFn6kRERGEiVBr0k38JgVVPpqaKgzuCnRFnK01V2IJvEolELE8N5MAGud1ABb3BTz3iDMLU1JobiAOswdoHH3wQS5YswcaNGzF+/HhER0fj0UcfxcyZM9GzZ89qX0P37t3xzz//4OLFiwCsgbkLFy6gW7duOHToEBISEtCkSRNx++joaLRo0QLHjh2r9rURERH5m8+59BqNBvv27cPBgweRk5ODwsJCREVFITExER07dsQNN9yA5ORkf6yViIiIKmG2BV/kNXSKI7km9HnzpDRVyJ7zZ4+4/OxCRESroVS7XwpYFogrO+VMrBeP9HPZyAlgRpxEIoFCLoPBaPJbIE7IrKupGXEWiwVr1qzB7t27YbFY0L17dyxduhSff/45xo0bh0mTJmHMmDEBWUvfvn1x4cIFPPnkk1CpVNDpdJg4cSLat2+PvXv3Ii0tzek2KSkpyMnJqfR+s7OzkZub63CZTqcT/23xIMs01InPRRkR3IXYCaf96wnhedfW5x9K+L4IHeH8vpBIPD/X8joQd+nSJSxZsgQbNmxAVFQUOnXqhJSUFDRo0ABFRUXIzs7GggULoNFoMGDAAEyaNMnhmywiIiLyL6FnVbCzoMi/JBJbRpxHpan+HdagySzEzx9tRkqDRNw6obfbtxOmptoH7xLSYm33WeCXtblLqVTAYDTBaPRvjzhFDQ18f/DBB/jpp59w3333QaVS4YsvvsDx48fx7LPPok+fPpgzZw42b96Ml19+GQ0aNKjWtfz666/4448/8Nhjj6FZs2Y4fPgwVqxYgbp166K0tBRqtdrpNmq1Gnl5eZXe76ZNm7Bq1SqHy1JTUzF8+HBoNBoYDIYKbllzxbyxL9hLEGVnZwd7CUFVVaCYAofvi9ARju+LlJQUj2/jVSDuhx9+wIIFC9C9e3csXrwYHTt2rHDb48ePY8WKFRg3bhymT5+Ou+66y5uHJCIioiqI5YjsERdWvMmIKytN9U+QKOeyNeCRc0UDk8ns9mtMX6oHYJ2YKoi3BeIKc4phNBghVwRm2IHctma/ZcQZhGENNTMQt379evznP//BgAEDAAA9e/bEyJEjMX36dLRu3RrLly/H4sWL8cADD2Dq1Km49957q2UdWq0WX375JcaPH48+ffoAABo0aACNRoNly5ahXbt2MLro66fX66FSVT79tl+/fujcubPDZTqdDhkZGYiPj0dcXJzfnkewWSwWa3XSM10AfUmwlwMAaPpFRrCXEBTCsUhKSvIqU4b8h++L0MH3hSOvznyWL1+ORYsWoUOHDlVu26ZNG8ydOxcnT57ECy+8wEAcERFRNRF6xNXUUjlyTRi4IATX3OHv0tSiPK31fs1maPNLEJMY5dbtyjLiyk45Y5OjIZVKYTabkZ9ZhKT68X5ZY1WEgQ1+6xEnZsTVzKmper0eSUlJ4s8pKSkwm83QaDSIjIyEXC7HI488gptuuglz5syptkDc5cuXUVpaihYtWjhc3qpVK3z//ffo3bs3Dh065HS7rKwsNG/evNL7Tk5OdmqRo9FokJFh/SAclh8G9SUhE3AIy/3rAYlEUuv3Qcjg+yJk8H1h5dVX5l999ZVbQTh7rVq1whdffOHNwxEREZEbhJI7ZsSFFzEjLoilqUUarfjvwtxit28n9IgTJqUC1tdnXHI0ACAvgOWpSoV1DX6fmlpDM+K6d++OTz/9FJmZmSguLsbHH3+M1NRU1KtXz2G79u3bY8WKFdW2joSEBADWtjf2Lly4gMjISLRv3x7p6elIT08Xr9NqtTh9+rRTthsREVFN4NVXeBERrpsd6nQ6fPbZZ9i9ezfkcjn69euHMWPGiBHPqtLHiYiIyHtmS2hMyiT/kkqE0tTgTU0VMuIAzwJxhlJr0EuhdjzljEuNRV5mAfIDGIgTppsKJaW+EgLfNbVH3NNPP41XXnkFQ4cOhcViQaNGjfDGG2+43FahcH9Ah6eSk5PRt29ffPHFF4iMjESjRo1w9OhR/PDDD7jrrrvQunVrtG/fHosWLcLUqVOhVCqxbNkytGjRwuPEACIiolDg11z6d955B2fPnsWECRNQWFiITz/9FMXFxZgyZYo/H4aIiIhcMBrZI85TZpMZ0hDfX0JpqsWrqan+CsQVu/x3VcSMOLXS4fKEtBicOwzkpQcuECeXC6Wp/mnQX9OnpsbHx+Odd96BwWBASUkJYmNjg7aWSZMmYc2aNfjoo4+g0WiQmpqKBx54AP379wcAzJw5E0uWLMGzzz4LqVSKLl26YOrUqUFbLxERkS+8CsQJY83L1/Zu3boVK1asQGJiIgAgNjYWb7zxBgNxREREAcAecZ4pzi/B+o//QMO2ddB9WOdgL0dkMpqgLSgV+7CVDWsITmmqQW9ESbFO/Lkgx5OMOGvQq3xGXEKatUm+JrMQFoslIP1ihB5xBj9MTTWbzeLxEDLtappZs2Zh1qxZiIyMdDvjraSkBK+//jrmzJnj17UoFArcfffduPvuu11eHxMTgxkzZvj1MYmIiILFq69JN27ciPHjx+PChQuOdyaVOvwhV6lUKCkJjaaIRERE4c5kYo84T+Rc1kBXqseV05nBXoqDnWsOYM37G5FxLgdAWXmpUHrsDn+WphZrHM/l7MtUq6IXhjWoHAM9cakxAIBSrQ6lRTqn21UHoYTU1QROTxntgnk1NfBtNptx7733YtWqVdDr9ZVuazQasWbNGowaNarKbYmIiKhyXmfELVmyBGPHjsXkyZMxevRoAMDNN9+MuXPnYtKkSSgtLcWiRYvQrVs3vy6YiIiIXDOaWJrqCYPeGpAx+qlnmL8I5ZoF2YVIa5Iklpd6lBHnx9LU8qWoRXnFMJstbmXbGcTSVMdAXGSsGiq1ErpSPTSZBYiIUfu8zqoo5P6bmmqfVVdTp6a+9tprWL9+PRYvXoyPPvoIXbp0wbXXXouUlBTExMSguLgY2dnZOHDgAPbu3QulUolJkybhjjvuCPbSiYiIajSvzhxkMhkmT56MPn364JVXXsHmzZvx8ssv47HHHsP777+PadOmQa/Xo1u3bnjmmWf8vWYiIiJyQciCqqkZOoFm0FmDREZ9aAXijLYAoXA8vSlNNfkxKCtkwMWnxkKTWQCTyYySwhJExUVWejuLxQKDzvWwBolEgvi0GGScz0FeRiHqNk/1eZ1VUSptgTi9HzLiTHaBuBpamgoAgwcPxqBBg7B161bs3LkTa9asQXZ2NgoLCxEVFYWkpCS0b98eTz31FPr16yf22SMiIiLv+fTXtE2bNli+fDk++eQT3H///XjkkUfw9NNP4+mnn/bX+oiIiMgNFosFFlsWFDPi3CME4MxmM0wmc8jsN2HAgdk2fEOcmupBaarYI84PvdeKNNZAXGLdOJQUlEJXqkdhrrbKQJxBZ4QFtj5qKuceZPFpscg4nwNNRmAGNgg94uyDaN6yn7xa0wPfUqkUffv2Rd++fYO9FCIiolrB6zPO/Px87NixA7t27cKYMWPwwQcf4LvvvsMjjzyC9PR0f66RiIiIqmDfs8offcFqA6NdZpTRD1lS/mA2W8SSWZMQiLMdTyHLza378WtpqjUQF5MQhehEa/CtMKeoytsJAUXAuTQVsGbYAYAmMzCBOP+Wppbdh9B7joiIiMgdXp2d7dmzB8OHD8fbb7+NDz/8ECNGjEBeXh6+/PJLtG7dGqNHj8aPP/7o56USERFRRYSJqQAz4txlcAjEhUZ5qn1AUBi+EfzSVGuPuKj4CHGSa6EbAxuE/nASSCBXOgerEtKsgbj8rEKPgozeEgJm/gjE2WfVyRmIIyIiIg94dXb27rvvYvjw4fj+++/x1Vdf4emnn8acOXOgUCjw+OOP491338Xy5csxffp0ZGVl+XvNREREVI59IEMmZWDAHUL/MgAw+iE44w9C3zrArjTVi6mpQtDO19JUi8UilqbGJESVBeJyiyu7GQBAX2qbmBqhgMTFOoTJqSaTGUVu3J+vhNJUgz8y4gxlQVJ/ZB0SERFR7eHVmcPly5dx8803iz/369cPGo0Gly9fBgB06tQJX331FRo1aoRRo0b5Z6VERERUIccMHQYG3GEMwYw4IXgF2JWm2oJYnpWmOg568FZpsV6cKhudECkG4twJnAmlqQqV65bECqUcMQnW+8sLQJ84hcL/pak1dWIqERERBY9XZ+qNGzfGX3/9Jf586NAhSKVSJCcni5ep1Wo89dRTmD9/vu+rJCIioko5ZsQxEOcOh4y4EAnEGXX2gTh/lKb6lh0plKXK5TKoo1Vi4Kwwt1gcDlIRIbvPVX84QbytPDUQAxvktjJd+zJubxmFCcUsSyUiIiIPefU13vTp0/Hkk09i7969iIqKwq5duzBp0iSo1Wqnba+77jqfF0lERESVcwjE1fApjoFiH3wzGUIjEKe3K00tH0wzVxH4suev0lRhUENUfCQkEgmibRlxRqMJJUU6RMY4n/sJxIy4ygJxqTG4ePxqQDLihP1oP9jEW0J5a7gOasjNzUVcXBx/lxAREVUDrwJxN9xwA1atWoU///wTxcXFGDt2LDp27OjvtREREZGbHEpTyzXot1gsLnt01Xb2wxr80TfMH+yz9EwGx9JUsweZXEJpqq/DGoT+cNEJ1mmp6iglFAo5DAYjCnOKKw3EGYQecaqKA3EJaXEAAE1moU/rdId/M+JMtvsMn0DV9u3b8emnn+L06dMwGo348ssv0bJlS6xcuRJ9+/ZF3bp1g71EIiKisODV2dnOnTuRmpqK4cOHY8yYMW4H4fbu3evNwxEREVEV7MsW7ZvHXz6ZgVXzf8H5I1eCsayQZgzB0lRh0igAmE2Ofd68KU31tUeckBEnlKRKJBLEJAmTUyvvEyeUpirUFX/vG59mHdhQnK8VM+iqixCUNBp9D8QZbFl1CkV4BOLWrVuHJ554AomJiXjkkUccgr6XL1/G0qVLg7g6IiKi8OJVIO7FF1/E22+/jfz8fLe2LyoqwoIFCzBr1ixvHo6IiIiqYJ8RZ58FdflUBnQlelw+lRGMZYU0+4y40ClNddUjzjY11aOMOGvQTiLxMSPOFmyLio8QL4u2BeWKqgjECYG1ynrERSdEiX3WNJnVW54qtw1WsH+veEsobw2XjLjPP/8co0ePxrvvvosxY8Y4XNe1a1fs27cvSCsjIiIKP16dna1YsQL//vsvhgwZgtdffx3bt29HcbHjyVhpaSl27dqFt99+G0OGDMHRo0exfPlyvyyaiIiIHJX1E5M6lKEKmV4mP2QBhRvHqamhUppq1yPOdsyE4Rue9YjzV2lqCYCy4BsAcXJqYY7vgTipVIK4FGtWXH5WkU9rrYqYEeeHQFy4TU29fPkybr75ZpfXJSQkIDMzM8ArIiIiCl9enT2kpqbiww8/xL59+/D1119j1qxZKCkpgVqtRkxMDIqKilBSUgKFQoHrr78er776Knr16uXvtRMREZGN0Peq/MRUo633mckPDerDiclkdhhwYQiVQFxp2TqCXZpqMpmhzRcCcZHi5WWlqdpKby/0u1OoKj/dVEUpAQD6Er3Xa3WHkL1mf9y9JZS3ysOkNDU5ORlnz55F586dna47e/YsoqOjA78oIiKiMOXT13hdunRBly5dYDKZcOrUKWRnZ6OoqAhRUVFITExEy5YtoVQq/bVWIiIiqoBQKlc+A8qgs2XEhUjpZaiw7w8HhM7+cZiaanAsTbVYLG4P3hCy56Q+lKYWa7SwwHo/DoE4oTQ1t7jS9biTEWe93haIK63eYKjw3jD5NSMuPAJxgwYNwgcffICGDRuiS5cuAKz9ANPT07Fs2TL07t07yCskIiIKH37Jp5fJZGjTpo0/7oqIiIi8IGTEle9ZJWbEGViaaq98BlzIDGuw7xFncpyaClhLTmVu9CUTsud8KU0VBjWoI1VQKMtOGWMSrUE5vc4AnVYPdZTK5e2F7D5FJVNTAUBpG+agLw1MRpzRD9mhpjCbmjpp0iQcP34cjzzyCOrXrw8AeP7553HlyhXUqVMH06ZNC/IKiYiIwkd4NLYgIiKq5SoqRRQyv1ia6shQLiPOYAiV0lS7qalG52NqNlvgTuynfFmrN4o01kCcfTYcAETEqCGXy2A0mlCYW1xhIE7MiIuoIhBnu15fUr1TU+VCRpwHQy8qYrBlK4ZLjziFQoH33nsPv/32G7Zv34569eohJiYGd999N4YNGwa1Wh3sJRIREYWN8Dh7ICIiquWMFWToGG0BA2OIlF6GilAtTTVUMjUVcL9PnNniumegJ4SMuPKBOIlEgujEKGgyC1CYW4yUholOt7VYLOLgiap6xJWVplZvIE7mx4w48f0m920YRiiRSCQYOHAgBg4cGOylEBERhbXwOXsgIiKqxSoqRTQwI86lGlWaap8RZ3Evm6vstr4E4qxTUcsH4oCyPnGFua4np5qMZcMwquwRJ2TEVXMgzq8ZccbwyogjIiKiwOHZAxERURgQMnTKB+LKpqayR5y98oG3UAnE6V2Vpkq8yIizbedbaaowMTXK6TqhT1xhruvJqfbPo8pAnCpApam2wQoGP2Q/CqXM8jAZ1tCtW7dKh4AolUqkpaWhR48eePDBB5GY6JwFSURERO5hII6IiCgMCNlH9qWpZrNFLEllRpwjp4y4EOgRZ7FYYLRbl9FogsViKdcjzr2Aqn9KU20ZcfHOGXFRtsuK810H4gx201/lVZWmBiwjzvre8EdGnBD4DpepqQ899BC+//57JCQkoFevXlCr1cjKysL27duRkpKCrl274tKlS1i9ejU2bdqEzz//HMnJycFeNhERUY3kcSAuKyvL4wdJSUnx+Db2SkpKMH36dNSvXx8vv/wyAECv12PlypXYvn07SkpK0Lp1a0ycOBF169b16bGIiIhqIiEQZ58RZ9/3LFR6oIUK+0AREBo99OzLOQVmk9nxmLoZRPK1NNVoMImBschY50b9QnCu2JY1V544MVUhr3Jyq5AxZyg1wGKxVJqZ5QthHf7oESeUpobL1FQAaNGiBRYuXAi5XbltUVERpkyZgjZt2uCxxx7D1atXMX78eCxZsgTPPPNMEFdLRERUc3kciBs8eLDHJ0h79uzx9GEc/PDDDygoKBDHqQPA4sWLcfHiRcyePRuRkZFYtmwZ5s2bhwULFkChqLwEgoiIKNyIpal2gRf77CqTyQyz2eJTqWIw+TtAI+wbmUwKk8nssK+CxeAiI8xkNEMqcZya6g5fS1PNdgFBmYusLyEjrqSwFCajyWkbIYinUFd9qilkxJktFhh0xipLWb3lz4w4oTRVoQiPQNzatWvxwgsvOAThACA6OhoPPfQQli5digEDBqBu3bp46KGHsGLFiiCtlIiIqObzOBD34osvOpwIa7VafPLJJ2jfvj369OkjprL//vvvkMvlGDVqlE8LPHPmDLZt24aePXsiLy8PAJCeno5t27bhjTfeQKNGjQAAU6dOxZQpU7B792707t3bp8ckIiKqacSMOLuASPksL5PRBKmy5nWlOLDpGE7tO49bx/dGbHK0X+7ToLPuG3W0GsX52pDIiDPonIOBZpM5KFNTHQNxzvcRFR8BALDAAm1BKWISHfvIiYE4VdVBNfvAm0FnqL5AnO29YTKZfQ7sGl2Ugtdk+fn54lTZ8hITE3H+/Hnx51atWnlVIUNERERWHp+NDx061OHnefPmoUePHpg3b57D5ePGjcO0adNQWFjo9eJKS0vx/vvvY9y4cThy5IgYiDt06BASEhLQpEkTcdvo6Gi0aNECx44dqzIQl52djdzcXIfLdDodAOs37vb/p+rB/RwY3M+Bwf0cGNzPlTPZMuKkEom4j/Q6A2C3u4wGE+RVZPCE4n4+f/gKdFo90s9lIybJeXCANwx6I2AB1FFKFGu0MOqNAX3OrvazvtTxeAHWYyZV2ZemmtxapxAokti9HjxhNJjEtUikzvchV8igilBCp9WjMK/YabKq8FwUanmVjy9XyiCB9TF0Wj0iYyM8Xm9F7PezfWah0WjyadCC/bCGUHiv+Jot2qRJE2zYsAHdunVzuu6PP/5AfHy8+LNWq0VEhP+OERERUW3j89fimzdvxuuvv+50uVQqxX333Yd33nkH9957r1f3/dFHH6Fly5bo3r07jhw5Il5+5coVpKWlOW2fkpKCnJycKu9306ZNWLVqlcNlqampGD58OPLz8xEVFeXW/ZDvuJ8Dg/s5MLifA4P72bXcvDzo9Xro9TpkZ2dbL8vIh16vF7fJyshCRIzKrfsLlf1ssVigySmAyWBCdkYOErL9E4jLz9VAr9fDIjWJ+ygzIxPSKvqZ+Zv9fs5Ktx5DhVou9ljLysyCMloprjErKxtSS9VltKUlpdDr9SjI14ivB08Ua0rEx8zT5LosT5WpJdBr9Lh6IR2KWMdAUE5mLvR6PYwmg1uPb5GaoS8xIONqFkxy/w9tyMnJQUFB2fshPSMTajey9SqSX1gIvV6PEq3Wq/3rb772Yx43bhxmzZoFvV6P4cOHo27dutBoNNiwYQO+++47jB8/Xtz20KFDaNiwoa9LJiIiqrV8DsTpdDoxm6w8pVKJ9PR0r+73+++/x5UrV5wy7QBrppxa7dw4WK1Wi1lzlenXrx86d+7scJlOp0NGRgbi4uJgNBqRlJRUbc2CyfrBKicnh/u5mnE/Bwb3c2BwP1cuKioaSqUSMdHR4jRDvcYMpVIpbhMXE1dlaWeo7Wd9qQEyiQwypQxKmcpvkxqVCjWUSiUSUxORe9GavR8XGw9VhLKKW/qHq/2szTJYj2F8FIrytLBYLIiLjUdMUpR4HOPjE5CcnFTl/SsUCiiVZiQlJXm1zxSWQvExU9NSXb4WktISoc3VQWZWOD3GZVU2lEol4hLj3Hr8mLhoFJqKEaWO8us0Tvv9DKlSfE4JCQmIinQ+l3SXUmm9r8SE+LCYHjpw4EBotVq8//77+O2338TLJRIJRowYgUmTJomXXblyBXfffXcwlklERBQWfA7EtWvXDqtXr3ZZDrpu3TrUqVPH4/vctm0bNmzYgFdffRUqlfM393K5HEaj87fBer3e5fblJScnO500aTQaZGRkiCeaEokkJD6AhDvu58Dgfg4M7ufA4H52TegdJpNJxf1jNJgAu11lNpnd3nehsp9Li3Tic9Bp9X5bk1FvBCRARLRKvH+TwQxJZGCfs/1+Nuqsa1KqFZDJpTAaTbCYLA5TRy1wr7eZMJDA/vXgCbPJAkisFQ4VTV6NSYgEJEBxQYnTY+hLDYAEUKkVbj2+Uq0AJNY+edXxupNIJFDa9Uc0md1/L7gi9oiTy0PifeIPw4cPx+DBg/HPP/8gKysLarUa7du3d8q2e+WVV4K0QiIiovDgcyBu8uTJeOyxxzBhwgQMHz4cderUQV5eHjZs2IDt27dj5syZHt/n119/jYKCAsyYMUO8zGSy9kQZM2YMRowYgUOHDjndLisrC82bN/fl6RAREdVIQuDFvnm8UV9+WIPv0yIDTVtQKv5bp9VXsqVnhMEIEdFlWVGmIA9sKBtwIIdULgWMJphMJodAj+dTU30b1iCVVRxkEianFueVOF2nt5XWKtwcvCBMTtW7mBzrLw4ThY2+HWvh9uEyNVWgVCpx/fXXB3sZREREYc3nQFyXLl2wYMECvP322w7fkEVHR+PRRx/1amrq7NmzxabTgtWrV+Pq1at47LHHUFRUhG+//Rbp6elixp1Wq8Xp06dx1113+faEiIiIaiDh76Z99pRR75g9HgqTQT2lLayeQJywb5QRCshkUphMZhgNVfdeq05CcFChVth6shmsWXq2rDmLxQKz2b1gqtk2QMDXqakVTdIEgGghEJevdbrOoLMG1JRq9041hUmp+pLqC8TZD2cwubkfKyJmHHq5f0NReno69uzZg8zMTKcBFBKJBBMnTgzSyoiIiMKLz4E4AOjevTu+++47XL16FZmZmYiMjETTpk0hl3t3967KWaOioqBSqVC/fn0AQPv27bFo0SJMnToVSqUSy5YtQ4sWLdChQwefngsREVFNJJTKOWT9lAvEmXzMAgqGkmoLxNkympRyyBQyayBOX/n+Ob7rDAw6Izre1Mpv67AnBuJUcjGgWhYQs5aqupsRZxIy2qTelU0K2ZOVZ8RZJ2dqC0phMpkdgsBidp+nGXG6mpERZ39cwsGff/6J//znP2LfZ5lMJgZ+5XI5pFIpA3FERER+4tezh7p166Jhw4Zo1qyZ10E4d82cORNJSUl49tln8dRTTyEiIgJPPvlktT4mERFRqDKJPavKsn4M5QNxhppXmlpdgThh38iVcihsvcMqC8QZ9Eb89csRHNxy3GUGmF/WJGSRqRTW0lTYBcRs5almS9WBOIvFImY0eRsoEjLvpC6mpQqi4qwZcRZYoM13LE8VgopKdwNxqsBmxAmBa2+VZcSFR2nqRx99hOuvvx7r16/HqFGjMHbsWOzYsQPvvPMOWrdujW+//TbYSyQiIgobfomWbd++HZ9++ilOnz4No9GIL7/8Ei1btsTKlSvRt29f1K1b1+fHmDBhgsPPMTExDj3kiIiIajOT2RpEktr1EysfWAp26aU37EtTDQYjjAYT5H7oyyVkCypUMshs92eoZP/oS/SwwBrc0mkNiIrzeQnOjyH2VZPbSlPLshiFzDZ3SlPtt5FKvAvEiQHASjLqFCo5VBFK6Er0KNZoEZMYJV5nKC0LKrojED3iJBIJpFIJzGaLzxlxpjDLiDt37hxmzpyJlJQU1K9fH4cPH4ZcLseNN96IzMxMvPHGG1i4cGGwl0lERBQWfD57WLduHZ544gkkJibikUcecTj5u3z5MpYuXerrQxAREVEVXGXEOZem1uyMOMA/WXEmo6lsfynlkLuREWefqSVke/lbWWmqdWoqYF9iaitVdaM01X4bb0tTxdJLeeWnikKfuKJyGXH2gyfcEYgecUDZMBOfe8SFWSAuJiZGPIdv0KABzp07J17XsmVL/P3330FaGRERUfjx+ezh888/x+jRo/Huu+9izJgxDtd17doV+/bt8/UhiIiIwp7JZBY/3HvDZY84Q/mpqTW7Rxzgn0CcfcmuQikXM+wqm5oqZKsBzgFOfxFKUxUquRgAM5crTXUngGS/jdelqeLU1MpvL/SJK84rK9c1mcziPna/R5wSQPVmxAFl+8PnjLgwG9bQpk0b7N69GwDQoUMHnDp1CidPngQAbNu2DbGxscFcHhERUVjxuTT18uXLuPnmm11el5CQgMzMTF8fgoiIKKyZTWas//gPmIwmDH30ZrEs0ROuMnTKZ25VFmgKRRaLpVoCcUZd2X6Qq+SQK637u7IAm32AqHzvPX+x76smlZUvTRUy4twpTbXLiPOyNNXtQFyckBFXFojLvawBYH0tRidEuPV4wnTV6g7ECRlxRhNLU+2NHj0aK1euhE6nQ3x8PAYPHoyxY8ciPj4eubm5GDduXLCXSEREFDZ8DsQlJyfj7Nmz6Ny5s9N1Z8+eRXR0tK8PQUREFNa0haXIzy4EABRkFyGhjucNyEy2wIIQaABcZcTVrNLU0iKdOJxAHalCqVYHXYn/MuIkkECukIkZceX3lz2HQFw1BYtcZcSV79XmTmmqyS7I5OvU1KpKU8WMOE1ZaWrG+WwAQFL9BMgV7pam2jLiqrs0Vei957dhDeERiOvSpQu6dOki/jx79mx07NgRp0+fRuvWrTFs2LAgro6IiCi8+ByIGzRoED744AM0bNhQ/AMukUiQnp6OZcuWoXfv3j4vkoiIKJyVFuvEfxdptF4F4owuMnScesTVsIy4kiJrNpxUKkVscjRKL+j8lBEnTEyVQSKRiMGiSjPi7AKAhkp6yfnCIAxrcAjElRvW4MbUVPttqrs0VegRV6wpy4hLP5sDAEhrkuT24wnDGkwmk98GcrgiBM78lRHnbaAzlJjNZixYsAC33347WrduDcD6nrvzzjuDvDKi2qO0tBSLFy/Ghg0bkJeXh7p16+J///sfYmJicPjwYcyfPx+nTp1CamoqHn74YQwaNCjYSyYiH/gciJs0aRKOHz+ORx55BPXr1wcAPP/887hy5Qrq1KmDadOm+bxIIiKicFZSaBeIs+u15QlXpXLC8AGVWgldqb7GZcQJ+yUiWgV1lDVjyp894oRBAmJpqrsZcTr/Z22ZTWZxaqtSrYBU6BFnsgbVhBJTz0tTfRvWUHWPOGsgTltQan0NWizIvpgLAKjTNNntx1Ooy05J9aWGagvECRlx/uoRZ5+BWlNJpVL8+OOP6N+/f7CXQlQrmc1mzJw5E1KpFO+++y7S0tJw+vRpKBQKpKen49FHH8WUKVOwYMECbNu2DS+99BIaNGiADh06BHvpRNUqnAPUPgfiFAoF3nvvPfz222/Yvn076tWrh5iYGNx9990YNmwY1Gq1P9ZJREQUtkqLyvqgFWm8DMSZXZSm2gJOqihrIK6yQFOglRSWwmy2ICqu4h5i2gJruWNEjBqqSP8H4oRpqULQp7Lebwa7YQ3VMTXV/j4VKjlkTj3ibMMa3CiptN9G6mXppBAArLI01Xb8LLBAm1+CksJSGI0myGQyJNVPcPvxlKqyoQ6GUgMQUz3nj3JhWIOvpam2jLpw6RE3ZMgQbNiwAZ06dQr2UohqnfXr1yM7OxtffvkllErr3zqh0uzbb79Fhw4dMHr0aADAsGHDsG3bNvFyonAV7gFqnwNxgLUUdeDAgRg4cKA/7o6IiKhWKS0uCy55mxFnNLoY1iAE4iKVQE7oTE01mcxY9/EfMJvMGD5jAJQVTNbU2gY1RMaWBeJK/ViaWpYRZ/1/5VNT7TPiqiEQZz/JVaWATOFYmiocV/dKU32fmioEmqrKiFOqFVBFKKEr0aM4vwRZF6zZcMkNEzzKapPKpFAo5TDojdXaJ85fPeKErENvA52hpl27dli9ejUmTZqEPn36ICkpyem51aRMA6KaZO3atbj77rvFIJy9vXv3Or33unbtihUrVgRqeURBEe4Bar8E4gBgx44dOHHiBDIzMzF+/Hikpqb6666JiIjCWol9RpyXgTgh+CL0wLJYLGJpqjpSBaDiQJzFYoHEyxJGe1kXcxGdEIWIaFWl2xlKDSjVWstOC3OKkVQ/3uV2wsTUyJgIqCKqoTRV6RiIM1bS+63aA3G2+5dAArlSJgbQxGENgS5NNbpXmgpYy1N1JXoUabRIP2cd1FCniftlqQJlhNIaiKvGyan+6hEn3D5chjXMmTNH/PeBAwecrpdIJAzEEVUDk8mEI0eO4Pbbb8eMGTNw8uRJJCcnY+rUqejRowcuXboktn8S1K1bF5mZmUFaMVFghHuA2udAXHZ2NmbOnIljx44hKioKWq0Wd911F1JTU/Hggw/innvuwe233+6PtRIREYUl+2ENxRqtV4Gx8hlxZpNZDNoI2WTle8RZLBb8tuxPGHQGDHiwpxjs8kbOZQ1+WbodqY2SMPChXpWv1S7zrLigpMJAnJARFxGjKitNtdtX3jJWUJoazECcXhjUoJZDIpHY9YjzZmqqH0tT3QjERcdHIPeqBgXZRci+mAfAs0ENAqVKjmLAp8m4JpMZFrO5wmmtMqFHnA+BOIvFIh4HIcOuplu7dm2wl0BUK+Xn50On02Hp0qV4+OGH8fjjj2PTpk14/PHHsWzZMmi1WqdWTyqVCnq93m9fohGFmtoQoPb5a7x33nkHhYWF+OKLL7BlyxZY7Eomhg0bhu+//97XhyAiIgprJUVlwSWj0eTws7uEHnFCbzH7oJIw6KB86WVpsR6ZF3OQl1mAAxuPefyY9grziq3/zymqeq126xD6wLkiDmuIUYtZfb4EaQQGna2fnrL8sIbKesRV77AGozhAwlqmKwSMTIZyAVY3AnF+LU2tokccUNYn7sKRKzCZTJDLZRUGVysjTE71NiPOYrHg/xZvxY8LNlYYLBV6KPpSmmqflRguGXF169at8j8i8j8hkHb//ffjtttuQ9OmTTFhwgR07doVP/74I+RyOQwGx9+JOp0OarWaQTgKW/YB6ltvvRWLFi3CTTfdhMcffxxHjhypMkBdE/icEbdz5068+OKLaNOmjdN1zZo1w4ULF3x9CCIiorBWWi7wVpynRaSHzerLT0217zkmZJOVH9ZgtNvm1F/n0axTQyQ3cL/Bvj0hUOVOtph9kFCbX1kgTihNVYsBKp3W9yyAsqCXNSgjZE+5OzXVWMlQB28J96+09a0TS1OFgJhQmmrxbFiDt/tJLIl1I9AkTE4tyreWVSc3TBQDiZ5Qqq2vU/vBGJ7QFpRCk1kAANBkFiClYaLTNuX3qzccMw7D64MwW80QBVZCQgJUKhUaN27scHnz5s1x5swZpKWlISMjw+G69PR0NGzYMJDLJAqo8gFqAJgwYQL+/vvvsAlQ+/w1ntFoRHR0tMvrSktLodV61+uGiIiotigfiBOyyzwhTIEUMnTss84qKk0tHzTb8/MhrzOFhPsyGk1V3odDaWoFgTiT0ST2kYuIUUMlZPWZzJWWkHqyVoUnpakl1dwjTueYESeWptqOmcSD0lRhG18mero7NRUAouIiHX6u09TzslTAPiPOu6xH+2zMil5X/siIM5l9zzgMNdnZ2Rg7dixmzJiB5cuX4/vvv0d+fj4A4MEHH8S6deuCvEKi8NWyZUv8888/DpedPXsWDRo0QOfOnbF7926H63bv3o1u3boFcolEAVVZgDo9PT0sAtQ+nz107NgRq1atcnnd5s2b0bx5c18fgoiIKGwZ9EYYbCWRcckxAIBiTcVZYhUReokJPauEjDi5QiZmfJUf1iBkdslkMsjlMuRlFuDk7rNePAvH4JSxikCVY2lqqctt7MtzI2LKpqYCvg9sMJQrA62qNNVkMovHyP72/iSUuyrUtow4oTTVWL5HnBvDGizCgAfvvxUWe9O50yMuwTEQl9bY80ENAKC0PXedl1NTC3LLAtjFGtdfBAuBaoMPE4Ttg3jhUprKVjNEwfPAAw9g+fLl2LhxI7Kzs/H1119j//79eOCBBzB69Gjs2LEDP/74IzQaDdasWYO9e/di1KhRwV42UbUK9wC1z2cPU6dOxbZt2zB58mT83//9HyQSCfbv34833ngDP/74I8aOHeuPdRIREYUl+2y4lIbWstCiCoIIlRF7xAlTIW3ZXXKFHDKFc5YcUBZQUkcp0aFPSwDAoS0nKgyOVcY+EFdVxpjRjR5xJbY1KBRyKFRyyBUysf+dr4G4smENMof/l98/gvI94QylRo96kFgsFuxaexB/fL23wtuJwxqE0lS5UELpODXV5EYgrnyZsjc8CcQJPeIAa+A30Yv+cEBZaaq3PeIKc+wCcRVkxCkUQkacD4E4u2MQLsMadu7cienTp7PVDFEQ9O/fHzNmzMB7772HoUOHYv369fj4449Rr149tGjRAq+//jq++OILDB48GKtXr8bChQtRp06dYC+bqFqFe4Da5x5xHTt2xMKFC/HGG2/gxRdfBAC89dZbSExMxHPPPYcBAwb4vEgiIqJwJQTiFAo54lKsGXFF3pSmlpuaWlbqKHfKrhII28iVcrTt2QJnD11GflYhjm0/g0bNGnj0+Hq7YFVVgRT7zDNtQSnMJrNTwEdbZJuYGlvW70MdpURxQYnvGXF2zxso6xFnMplhMpmdAljle5ZZYIHRYBJLW6uiLSjF6b/PAwAKc4sRm+Tc0kMI9imdhjXYesR5UZrq7cRUwLNAnFKtgEqthK5Uj5SGSV4HAIXSVIO3gbjcqgNxYqDal9JU+x5xNaQXTVXYaoYouEaMGIERI0a4vK5Pnz7o06dPgFdEFFz9+/dHQUEB3nvvPWRlZaFly5ZigBoAXn/9dbz33nt488030aJFixoXoPY5EAcAXbp0wXfffYdLly4hJycHMTExaNKkiU8ngERERDVNWQDE/Q/nJcXWQJw6WoXohCgAQJE3pakWxx5xQrDLWprqOuNLyExTqOSQyaS4pm9rbPtuH3IvF3j8+PYDDDzJiLPAgpKiUqc+Y0JGXITd0ApVpDUQJ/SO81bZsAbHqanCdbIIpcP2ehelkgad0e1AnDBAAKh4EIEYOFXbesQJU1JN5UtT3Zmaansd+hAkErPq3OgRBwBRCZHQXdV73R8OsAb0ANf72x2FbpSmChlsvk1NLTsGQpZmTSe0mrnhhhucrmOrGSIiCoZwDlD7NVLWoEEDdOrUCc2aNWMQjoiIahWLxYL/W7wV6z7a4tGHfCEjzhqIswajtPklHgcKjLaeV0JgQOjTJlfJxWCK0WByKI0UMo+EzDChxNCbYQSOpamVB1LKBwS1+c6lsMLE1Ihox0Ac4I8ecbYApJARZxdQczWwQcjwU9kF6Krqg2dPk1EWiKsoW1C4XJjkKpamlpteanFraqrwWvBDRpybQeVOfVujcfv6aHFd46o3roAYiPMiI85stjhkkhZrSlyWAZdlxHlfmmp/23DpEcdWM0RERIHjl4y4Y8eO4dNPP8WJEyeg0WiQnJyMnj17YsKECUhO9q5hLxERUU2i0+qRl2GdMqjNL0FMYpTD9drCUvy7/wKadW7o0FOr1JYRF2EXiLPA4vI+KiP0rZLLyoJugK1HnC0LyAILzGYLZDJrcEXsI2fLCBMCISaDdfKpJ/2vPOoRVy7YVVxQgpRy22htgbjIWBeBuJKKA3E5lzXY98thdO7XFmlNXGdnGcuVpsoUZc/TVZ84ITCkjlLBqDfBZDJ5FKzMyygsu68KgpTlp6aWlRPbSlMlAS5NFQKAbr4G6rdKQ/1WaV4/HuBbRlyxRusQvDYYjNCXGMRyV4Hwmjb6a1hDmExNZasZIiKiwPE5ELdt2zY89dRTqFu3Lm6++WbExMTgypUrWL9+PTZt2oTPPvusRo2RJSIi8obZ7sO5Tqt3CqId33UGR/88jZLCUnQdco14eYmtF5o6SgWFUg51pAqlWh2K8oo9C8SVa9AvBLsUKplToEnsI1euRNM+aKEvMUAeU02BuHLBLlf9vMoy4lTiZe5kxP316xFkXczFqb/OuQzEWSwWp+ctk0khk0lhMpldTk7V2wJ/SrUCCpUcJq3Jo8mpDqWpFewbg5gR5ziswVyu9597U1N9L001e1ia6g9ijziD0WWvvsoIZamqCCUMpQaYLRYU55c4B+JsGaPuDL2oiNkSfoE4gK1miIiIAsXnQNxHH32EG264AQsWLIBcXnZ3Go0GkydPxsKFCzF//nxfH4aIiCik2WcqucrYEqaD5mU69l8rKRIy4qyZX9EJkbZAnGfN0Y1iIM4aaBACRTKFTJyaCtgyvmyZR2KvNFtmmNCfDLBmgUXa9Werik+lqS4mp5ZlxJVlDwqloRUF4vKzCpF5IQcAUFrsehuzySwGs+x7w8kUMmsgzlVpqti/zTrBtVSrq/I5CkwmMwqyi8SfKxpEUD4jTugRV35qqjsZcf6Ymio+bgCDMEq7159BZ4AsUlXJ1o6EQFxsUjRKCktRlK9FcX4JEurEOmwnBqr9kBEnkUjEQSI13RNPPIE777wTvXv3RoMGDdCggWfDWoiIiMh9Pp9dnT9/HqNHj3YIwgFAfHw8Jk2ahL179/r6EERERCHPbHTMiCtPuKwwx3EiqtgjLsoaZBLKUz0NxAl9wcTSVLsgm8yuvNB+cqqhXCBOJpOK5Zr6Sso/XTE4TE2tKiPO8XqXGXG2YQ2RMe73iDu177z4b12x64EO9pls9sMWhMmpLgNxtlJJpVopZqy5W5pakF3kkMVWUf8z4f6EYJQQPDWbzTCbLWXDGlz0PStPeDx/lKYGMiPOIRDsYXmq8L6KSYxCVLw1eFuc7/weUgilqX7oERdO2XA5OTmYOXMmhgwZgk8++QTp6enBXhIREVHY8vkMIjExscITveTkZJeNcomIiMKNfbClskBcqVbnMPWzbFiDLSMu3haIq2DqY0XKZzAJASe5Ui5OTQXKeo4BZcEfuaosICWU8nnSMN++3NN6v5XfVihNFbIAteUCcQadEQZbsK781FTAdbab0WDEmUMXxZ8r6iNn1JU9f/vnLWTHlS+bBcqy2JS2jDhhje6wH9RgvS/n21ksFnGflZXLlh0zs8lkNzXVjWENZscJut4Qg3kBDDbJFTKxh5unAxsKcq1ZhzFJUYi09WAsdjF9uCwjzvvSVOG9Jg+jQNzy5cvx3XffYfDgwfj5559xxx13YPr06diyZYtbrzkiIiJyn89nECNGjMDatWtdXrdlyxb06tXL14cgIiIKeQ494lwEgeyDc4XZ1uwdi8XiMKwB8D4jzlguOCCUfyqUckgkkrIAhF2gSRxaYBeo86ZhfvmgVFX904Q1xCZHAwC0BY5TU7WFZQGUiJiy8kR1JRlx549cdQjelBbrXX4ZKKxNAonD8xb+7bJHnC1IpoxQiBmD3gbiXA1rMBpMYqabEIiTyu3Lic1igNWdabplwxq8L5sUp7UGONgkBoK9zIiLTYpGdJz1PeQqI66sR5z3GXHC/rUPloaDJk2a4NFHH8VPP/2ERYsWITk5GS+//DJuv/12fPTRR8FeHhERUdjw+eyqc+fOyMjIwJNPPolNmzbh4MGD2LVrF+bPn49ff/0Vt956Kw4ePOjwHxERUbgxm+x6xJULFFksFofL8nOs2TsGnVHsVaUWAnFeZMRZLBYx6CRkFBl0jhNRhYENDhlxQmmqXUmgGIjzICPJKRBXRWmqECSMTbIOoyjV6hwChCWF1uCkKkLpUFYrZMTpS5yDbKf2nQMANGpbF4A1o8vVczCKvdjkDv29hABb1aWptoECbgbihJ6AQqDP1b6xvy+xNNU+EGcyl01N9ag01YdhDUEoTQXKeuR58vozmcwotr1fHEtTqykjTti/YdIfzpUuXbrgmWeewTPPPIP4+HgsW7Ys2EsiIiIKGz4Pa5gyZYr4761bt0IikTicHD/99NPivy0WCyQSCfbs2ePrwxIREYUUUyU94owGk0NzeKF5f6ldHzN1lDUQF2ULxOlK9NCXGhwa2Ff42HZZUkJTfyGzSwgAWQNaBpgMZduKk1XteqWpIj3PSDKWy4BztzQ1NilavExbUCL+LAxvKD8sQgjEmS0W6EsM4s956fnIvpwHAOhwYytcOHYVAKAr1osDHsS1iSW7jtlMYmmqi2w+vUNpasXbuaLJKAQAJDdIRPrZLJcZcfYDHOTlpqYC1qCYkBHnWWmq9xlbZaWpgQ02eVMaXZynFQOUMYlR4vvPVWmqkBHnS484fwzDCFUmkwk7d+7EL7/8gq1bt8JoNKJPnz6YPn16tT+20WjETz/9hM2bNyMrKwsxMTF4+OGHcd1110Gv12PlypXYvn07SkpK0Lp1a0ycOBF169at9nURERH5m8+BuI8//tgf6yAiIqrRHEtTHYMI5QNzBbaMOKE/nFKlEANmkXERkEokMFssKMrTIrFuXJWPbR9UkNsCOMZy/d+EwI5DaWq5YQ2ANesL8DEjropsMSEjThWphCpCCV2JHtr8skBciW1iakSsYyBOaRdU02n1YiDu1F/WIQ1pjZOQWDcOCqUcBr0RpVodYhHtcB/2vfPslZWmusiIK3XOiHMVUCtPp9WLZbapjayBOFdTU8VefXKZGNyRyhz7+gnZbZ6Upkq8zIizWCxlPQcDXH7pTWm0MDE1IloNhUqOKFuPuPKZlkBZOanJh75n4rCGAE6UrW779+/HL7/8go0bNyI/Px9t27bFY489hkGDBiEmJiYga1iwYAGysrLw8MMPo2HDhsjNzYVCYX09LF68GBcvXsTs2bMRGRmJZcuWYd68eViwYIG4DRERUU3hcyDu+uuv98c6iIiIajSHyZjlAm9OgThbRlyJODG1rA+aTCZFZGwEivK1KNK4F4izD84IWVBCAEKYBiqUeLoqTZWrXPSI8ygQZyj3cxU94vRC2awckbER0JXoUWzXJy7ftn+iYiMcbidXyKBQyGEwGMV9atAbcfbQJQBAyy5NAFj3p0FvdD3Uwa401fG+hdJUFxlxJd4Na9BkWrPhFAo5EurEVXg7cVCDXfajVCqBVCqF2WyGyWgWgz6BKE0VAnlA8DLiXAUsKyIEtmMSraXOwrAGwLk8taw01R894sInEDdlyhQkJCTg9ttvx9ChQ9GiRYuAPv6ff/6JU6dO4d1330VkpDUrWAgApqenY9u2bXjjjTfQqFEjAMDUqVMxZcoU7N69G7179w7oWomIiHzlcyBOr9fDbDZDrS771vr06dPYt28fOnbsiPbt2/v6EERERCGvsmEN5QNxRbnFMJnMYmmq0B9OEJ0QaQ3EuTmwwSEQZwsOGMoFnORijzjrthaLRexXJgShAO+a5evLBZeqCuKVBQlliIqLQF5Gvjg51WKx4Oq/WQCA1CZJTrdVRSphyDei1LZPLxy9CoPeCFWEEg3b1BG3Kcwrhs6u9FdgcJEFCFQ8NdVhoqlaIe5PoxuBuLyMfABAXGpMpQFOfanr4KBMZg3EmU3elqZ6Fygy25VZB7pHnMqLjEwhI07oOShXyKCOVKFUq0OxRgtlfNlzkPshI84kZMSFUSBu/vz56N27N+Rynz8aeOW3337DgAEDxCCcvUOHDiEhIQFNmjQRL4uOjkaLFi1w7NixSgNx2dnZyM3NdbhMpyv7veBqoEtNJT4XZUTlGwZQOO1fTwjPu7Y+/1DC90XoCOf3hcSLnrE+/7WdOnUqOnTogCeeeAIAcPjwYUyePBkGgwFyuRwLFy7EDTfc4OvDEBERhbTywxqEvqjCzwAQkxCFwrxiW9lpMUqKbCWYLgJxOAexAX1VHEpTZeV6xCnte8SVlYWajGZY4DipE7DPiHPOJquIEPSTyaQwmcww6o0Oz788k10gLtJWfir0hctLL0BJUSkkkKBu8xSn26qilCjK14rBTiEbrmnHBuJzFAKbpS6mqxr1jiW7ArE0tdywBpPRJAY6lWqFGMCrajIsAOTbMuIS6sSWZdKVGpxOQoX7Kt8PUPb/7J13mFxl3f7vc86cM217zaY3kpCEECBSQ4BQfUFBqogIIoqRIgZBXhFeXwEVRQEx4osClp8gXVooQhBCCzUEQhJSIHV3s212d+qpvz/Oec6c6bOzu7Ozs9/PdXGRnfrMM7M7Z+657+8tClAUNSGa6nSrZSLemlqgEOecOVjk+KXoMfcpOd6dDSbEMUccAPhrvKYQ1xuBVBM/3ZUmoj1QBit0liJHH300AHNOW1dXV9oPSuPGjRuW+9Z1HZs3b8ahhx6KO+64Axs3boTH48HSpUtx8sknY8+ePWhubk65XmNjI7q6urLe9qpVq/DII48knNbU1ITTTjsNgUAAijKwdt7RQOUt7470Emw6OztHegkjSq7XJ1E86PeidCjH34vGxtTj1VwMWojbsmULvv3tb9s/33nnnTjwwANx8803489//jPuueceEuIIgiCIsscZ+TTFKM0WX5gQ56/2Qtd0hPoi6OsMIho0T0/niAOA/p5Q2vtSFQ1yVLHLDBKihDwPXTdsoYEJR4LIJ6zTGcFMEOIKcMQxd5i3woNgbxiaZsYpmbiVuv64SMjmebEI4Z4tewEA9RNq4PG5U67L5sKZ89eiaP/MPKCdumCCfRkPu0yaaCprk011xLkS1saQHS2nkkccUGtqT7vZmFrTVGXvq26Yz41zb1gMM9kRxwvsORtYa6o9363AaGpC+UeRHXGFRKP7u5gQF58H6K/2oWtPAOHeCGrhEOJsRxyVNTjp7OzEjTfeiLfeeiujW2G4ytb6+/shyzL+9a9/4fTTT8eZZ56Jbdu24d5770U4HEY0Gk1I3jA8Hg96enqy3vbSpUuxcOHChNNisRja29tRU1OD6urc0f/RgmEY6OrqQv+PFgFyalHJSDDt7+0jvYQRgZ6L0oGei9KBnotEBi3EcRwHv988wPn888/x/vvv4+9//zuqq6txwgkn4Jlnnhn0IgmCIAii1DGSnEqxiJwixLl9Ejies4W4zI448321ryOY1ln2xuMfYNfGVpxw0WI0TKxNcsQJtuMMcDjixMQZcU4hySWlc8QNvKzBV23OtmOnpRPidE2PCxmiAF9VeiFu/MymtPflFOI+/2g3DBioqqtA/fgax2WYIy41mqpmak3NUNbgnFXmjKbmEuIMw7AdcTVNVQkimxJVEvZGziDEsViopuq26JNPNNUwBhlNdQpxRRabWCFHvjPiVEWzXzuV9XHBraIm8XXFiM+IG0Q0dQhaaUuN3/zmN9iwYQMuueQSvPPOO6iursZhhx2G119/Hdu2bcPFF188bPfN/r4de+yxOP744wEAEyZMQFdXF5566ikcdthhUNU0sxtlGW53qljvpKGhAQ0NDQmnBQIBtLe3J9x3WSFHSuZDblnu70Cg56J0oOeidKDnAgAw6KOr2bNn49lnn0U0GsWKFSuw7777Ys6cOQCAUCiU9o2TIAiCIMoNPanN0unGcgpxVQ2ma6e3MxifEedP/DDZOKkOABDsDdvFDoxoOIbNH25HR3cfPvvIjGUmz4hzxiaTyxqY0MSEJA5cwhwwJsQNJBrIZqj5HC2nyQUODM0hgLAZcYAZTZWjCjp3mvOcMglxngQhzoqlLpiYcDDl8ZuXSVfWYM/Oy+SIS4qm2kUNbhE8z+U9Iy7YE4ZiuetqmittJ51zDfbP0QzRVFfcxRifEVeEaKqaOnOwWAxUCA4FwnbEurIuPl/MZzstE+PdQzMjjjXKlo8j7r333sPVV1+Niy66CIsWLUJVVRVOPfVU/OpXv8JBBx2ErVu3Dtt9V1VVQRRFTJw4MeH0yZMno7+/H7W1tejo6Ei5XkdHB8aPHz9s6yIIgiCI4WLQRxDf+ta38Pjjj2PJkiV49dVX8b3vfc8+77333rPbjQiCIAiinNGShThHYQNzZrl9EqrqTSHOjKaap3srEmNX/mov6lpqAAC7NrUlnLf7073Ytr0N23a24aN3zQ/HTlFBEPiE2Gl8Rpwl6ijmZVkEU/S4EkQsFqHUFC0hbpsNJvy5fRIES+hQoumFKjVJJGSCiSKr2LGhFbphwO2VUOdwuDlhjri927vQ3WaWIUzdb0Lay2Qta3Anil52WYOcHE1NbDS1HXGKmiCKxcIyNry5Fd2tAQDxWKq/ygu3VzJFPEvsSxaZ4q+PREGWt8RTXXNEU/Mpa9AG54hj1+fAgSsw3loothCXpxDcZ8VS/VXehNIRf7UpyoUCid+6u5ggPYjW1HKcESfLsi1qTZgwAbt27bLPO/HEE/Hkk08O6/1Pnz4dGzZsSDht9+7dqKmpwX777Ye2tja0tcX/FobDYWzZsiUldkoQBEEQo4FBR1MPPvhg/OlPf8L777+PAw88EPPnz7fPq62txWWXXTbYuyAIgiCIksdZ1gAkNqWyf3v8blRbjri+rqAdIU12xAHAxFnN6G4NYNemdsxbvI99+mcf70IoYkZae/b2IdwftUUFnufAcZzt6uJ53nbtuJKiqWqGWWksGgiYYoi3Mnf8ztnQKrpd0MJaxjIDZ/RTEAW43C5w4GDAwJb3tgMAWmY0ZZxv5rbWx+bnNUyoTRjSD8SjvlnLGlKiqWxGXJIjzhLNmEDkjPGqsmqfvnHNNnz06qcAgHFTG2xBs6a5yr685BGhyGqKSMmce8zJx4iLpw5HXB4z4thlCp0RxxxxgosvemzDnlFolVrkuv90RQ1APJoa7o8miJdMPHPGuQdKOc6ImzRpErZu3Yp58+Zh1qxZ2LBhA2RZhiRJ6O7uTmgaHQ7OOOMM/PrXv8akSZNsB97jjz+O8847D7NmzcK8efOwYsUKLFu2DJIk4b777sPMmTMTPncQBEEQxGhhSDrK58+fn/aN8Gtf+9pQ3DxBEARBlDwp0dRI+mhqpeWIc7qikssaAGDi7HFY98omdO7qQSQYg7fCDVVRsfXjnWBSjKbqaNvWAa3aFJVY7M5ZhsCEjJRoqi1IJQlxjjllclSBtzJ1SHoyzrin6HYhGo5ljBYyIZBFYjmOg7fSjXB/FJ27zcHr42dmbp9Kdo1NWzAx42WS22sT1ppna2pciHOlXE+JKbYQxwQhAGj7PN6IVtMUF+LYdeWk2C5z7jEnH4MJPZqm26JasvMyHUx4KliIG8HoJdtPAwaUmJoS102mv9uMbjvnwwGAv8Z0xBm6YZaiWEln5ojLZx8zUY5C3EknnYQHH3wQp5xyCqZPn47GxkZceumlWLhwIZ588kksWLBgWO9/4cKFuOyyy/DQQw/hnnvuQUNDA77xjW/Yba7Lly/HPffcg2uvvRY8z2PRokVYtmzZsK6JIAiCIIaLIRHiCIIgCGKskyLEpXHEub0SfFUeiKLLnh8GpDqhAKB2XBX81T6EesPYvbkdMw+YjNatHejrD0PnDIRFDaqmoXVbB+oXmCoDE17Sud3iranmOuMRzdSmTuYWyzceyBxeolu0hZNMZQZM6HKJcZHQV+VFuD9qXybTfDggUazieR5T5qXOiGKX0XUdckRJuA5bV7IAaUdTU1pT00dTzduKi3bhXnP9sxZNhRxVsWP9buiGgXHT6u3LsNtILiJgom1ySyxrLNXVuBCXz4y4eDS1sDKBkZyBxhxxABANxnIKcQGrEMPZmApY7kzJBSWmItIXf20NhSNOL8No6jnnnIOlS5dC13XwPI9f/vKXuOmmm/Dggw9i9uzZ+NGPfjTsazjssMNw2GGHpT2vsrISV1555bCvgSAIgiCKAQlxBEEQBDEEJM/uYuKbYRiJrakch8qGCnuWmNsj2W41JxzHYeLsZmx6+zPs2tSGmQdMxs6NbQiFo4iIGiKSBlXV0P5ZJ6rmmuUOzBGnKKliU3I0lYlB6ZpNRY8LWtTIe2A+K2Zg0VTnackwR57guF9flRew3HD142vSRnUZTtGyZUZj2ss6LxMLywlCHLv/1LIGa3+So6mRxGgqx3G2kOp8jOG+iLWmJkyaMw6h4/ZFJBhFw4Ra+zL2/DOHSJnw+kiJprLnTAfPsWhqHo64wUZTR1CIEyUXquoq0NcdxO7N7Xa5STrC/VF07jRfN01T6hLO4zgO/hofAu19iPTHY5VDMiOuDB1xLpcLLS0t9s/Tp0/HvffeO4IrIgiCIIjypXyOIAiCIAhiBHE2TQJxIU6JqbYwwgQhVtgApI+lMibOGgcAaNvaASWmYven7QiGoghLGiKWIy7cH0XIikUyYcB2nTnmoNmijiU0MUHK5U79To4VGTjjtdlInBGX3RHH7t8pAPqr4/HXbG44INERly6WCpiPVbLWEU0qbFAzOeKsGXGapifEFpnY5nY4tUQPExvN2zIMw3b0seZYf7U3QYQDHEUPDoFTian2/WWcEadpA3LEDTaaqjlmxI0EU+abLsft6/dkvdyOT/bAgIHKWj/q05R7xBt54444F/sdGUw0tQwdcQRBEARBFA86giAIgiCIISClrMFyUjkjqkxEqm7IT4hrmloPyS1CVTWs+88m9PeGoGgawqIGnQdklykIdO0MAHAKcaliU1yIs1pTM8xKA+JCU96OOEcTadwRl72sIcURZzF+Rm4hbsI+zWicVIeJs8dlvRwQL0IATMEsUyTXuR6nK86OpjpaVm2x0bqtSDBmi19M/EkHEwed++oUClNaUwVnNNX6dxFaU20hb4QcX1Pnmy24nbt7EmbvJcOEuinzxqctdWDPRaQv1RFnGAaMPIov0qFZsdZycsQRBEEQBFE8CjqC+M9//oNoNJr7ggRBEAQxRmBxPia2MAGO/V8UXbYLzBm382YR4gSBR4vlENu0ZhuCVizVsN69Q4IpBAV29wJwlDUwIc4hLgnJ0VQ5XrCQjF0qkMeMOMMwEh1xnvyiqU63XkWtOWjf7ZFQP6Em6/1xHIdjvnYITrxocdpYLYNFVmPhuAijqbotMqWUNTjWozoaX+1oqsMRxy7LHjebQSYIfErhghMxzfy8dK8P+34SoqlWWUMeQlw8mlqgEKcOzlE3WKobK1FrlVxkcsUFA2F07OwGAEyxhLtkWGFDpD91RhxQeDyVHHEEQRAEQQyGgo4grr76ahx77LG4/PLL8dBDD2HPnuzRAYIgCIIod5jAw1pG5UiiEOcUaJxCXLZ5aAAwcXazefuGYcdSm+qrAQABwxQYelv7ASPu0Enn+mIxw+TW1HRCnDQAR1yyuJXLEZcumjphnybMO2IfHH76AUPmwmLz1pyOuFAgDMBsbE12Ijrdg87m1HhrahpHnHVeqNecD+er8qZ1ZjHS7Wu61weDlTVoqm4/twOJphbq2LJnxI1QNBWIi2vbP96d9vwdlkBX3VCJmqbKtJfJ5ogDCi9sKMcZcQRBEARBFI+CjiB+//vf4+yzz0ZHRwd+/etf47TTTsPZZ5+N3//+91i7dm3BVn+CIAiCGK2wD+fM4cYElmgaoaWyzg8OXMLlMzF+ZpPtbAqFTSFu0X77AAD6IYPjOKiKBrfKxxsh7WbSNNFUywXEmlWTZ6UBA3PEOQU354y4TCIec5s5o6C8wOOA4/bFhH2ac95fvrAGUmc0ONBhNmz6q70pAqQg8PFor6M5NX001WU9FnMPw/1MiIvPuktHXMCL3z4TCpOLGgDHczbAGXF262kWUTCv64+g0MTacHv29tnNqE6YU27q/AkZxU/2fEQdrwHmGgUG4YgbZPS3FKGkC0EQBEEUj4KOIA455BB8//vfxz//+U+sXLkS1113HWbMmIHHH38c3/72t3Hcccfh+uuvx/PPP49gMDjUayYIgiCIkoPNiPNUmB/+VVWDqqiIWTPAnEKcSxRstw67fCbcXglNk+tg6AZ6tAg03sCiBaYQZ3BAZXMlYBjwKkK8EdJ2xMVFB5cYd1cBcUecM5LJYBHKfBxxzhin6HZBynNGXLZY6VDAig+ijmhqX4d5TFLVmL6Jk4mD6RxxCWUNSc2wYYcjLhss3uqM7bLobDpnpF3WoOjgCmpNHZwjbiQdX5V1frvsYvv6RFdcX1cQXVbrMBPs0sF+51RHIYbzMeUT803HYPe3FDnppJNw6623Ytu2bSO9FIIgCIIoe1K/Bh8gjY2NOPXUU3HqqadC13V88skneOONN/D222/jxhtvhKZpePPNN4dirQRBEARRsjDxwlcZF1RiYSVj9HC/o2dj+/rdmDArezkBAMxbvA92be9Aj1uGyyVgv1lTwHEcDMNAZbMfxgZTiOM5Fk1NLURIccQxsc4RuWQMzBFnXkYQeAguIe0cNCdamrKG4cAuawjGhbjeTtNZVdOYPsroEl2Qo4otxBmGYbvXRE8aIc7aw3hjanYhzt7XhLKGLNFUFkfVBhZNHWx00p4RN4LRVMAU2Tp39+Dzj3ZjwdGzbecbc8PVjatOiHkn4/E5fxdluKq8SY64woQ45qRzxlxHO1//+texcuVKPPTQQ1iwYAHOOOMMHHfccRDF1L8PBEEQBEEMjkELcU4URUEgEEBPTw96enqgKAo8nuzf9GfjnXfewWOPPYY9e/ZAkiQsWLAA559/PmpqagAAsizjgQcewGuvvYZIJILZs2fj4osvRktLyxA9IoIgCILIDybEuX0SeJ6HruuIhWXEIumFlhkLJ2HGwkl53XbLjEbUHd6M8K51mDV5AiRJRFWFF739YUj1HhgGzGiqJVSoaea/Jbem2gUL6aKp9iwzOeW8ZOJFDaL1//wccaI4pIcgKcTLGuKPodd2xGUQ4ix3oD1HL6bCgCl8SemEOOsxxmfEZT/mYUUe6coaPGmEONsRp2rgeXNt+bSm2q2nBUZTR7o1lTFl3ni8/8In6O8Jobu1F/XjawDE58Zlc8MBpnjKxLtYWIY/WYgrdEZcGZY1XHzxxbj44ouxdu1aPPXUU7jllltw66234pRTTsHpp5+OKVOmjPQSCYIgCKJsGPRR8M6dO/H666/jjTfewHvvvQdZljFx4kQsXrwYixcvxkEHHVTwbXd2duKcc87B1KlT0dXVhT/+8Y/43e9+hxtuuAEAcPfdd2Pnzp24/vrr4fP5cN999+Gmm27C7bffTt/gEQRBEEVFd8zVcntFREIxxMJy2hlxhbBxqyk+zJk+EQBQ6TeFON3Ng7dip66wKRrFm0kdQpwYnzdmGEZasY6RzrmVCTmaGHFNjm0moxbJEWdHU61osK4b6O8yhbjqDC4qFpdlM+Kcj9/Zmsr2LLk1NacjzhO/Hpuny6Kz7rTRVGdrKoum5lHWMMjoJIsvj3QZga/Ki6YpdWjf3oWPV2/GhFnNkCOKPesvU1sqg+c5SF4RsVjMFjwToqlaYY64ci5rWLhwIRYuXIirr74aq1atwjPPPINzzz0X+++/P04//XQcc8wxcLmGV0QnCIIgiHKnoHfSt956C6+//jpef/117Nq1C4IgYOHChfje976HxYsXD9m3Zl/84hftf9fU1OCMM87AbbfdBlmW0d3djdWrV+OWW27B5MmTAQDLli3DJZdcgjVr1mDx4sVDsgaCIAiCyAenECd5JVOIi8hZWzEHwqef7QIAzJpmig8VflP06Q9H4G3yA58BQsgS4uz5b6mtqYDpsMo+I27g0dS4Iy5eSGAYRsog/WLNiHM7yhoMw0AoELYjhdVZoqlAfEYce/w8xyWsV3Q42wzDcERT8ytrMGDYIl4slNkRx6KhuqbDVUBZQ+GtqUbC/Y8kU+dPQPv2Luzc2IqdG1vt0xsm1KKixpfz+h6/G/2BYFohrlBH3GAdh6MBj8eDpqYmjBs3Dj6fD5s3b8YNN9yA+vp6XHbZZTjppJNGeokEQRAEMWopSIi7/PLLwXEc5s+fj29+85tYunQp/H7/UK8tBVVV4fP5IEkS1q1bh9raWkydOtU+v6KiAjNnzsSGDRtIiCMIgiCKii1eCDw8fgm9naYINBRCXHegHx3dfQCA2dNNIa6qwhQh+oNh+JrNfwtBHbpuxFtTHSKb04GmKTrUWKpYx7BbQVUNqqJlFc3YfbHrsP8bMKAqWorjTs0iAA4lzBGnGwbkiIK+TtMN563wJMRMnSRHU5kjTvJKCYIiu5wSUxEJxmxhhhVwZMJ5v+y2mWMye1mDBokJcXm4uJhYV3A01RKoSsHxNXXBRLR91mnHfwFzXxYcPSev67t95p6zUgyO4yAIPDRNL9gRp5axI27z5s149tln8fzzz6OzsxNf+MIXcO211+Loo49GIBDAgw8+iJtuugnBYBBnnnnmSC+XIAiCIEYlBQlxy5cvx+rVq/HBBx9g48aNePbZZ3HkkUfiyCOPxMSJE4d6jTAMA5999hkeeeQRnHPOOQCAPXv2oLm5OeWyjY2N6Orqynp7nZ2d6O7uTjgtFovZ9+X8PzE80D4XB9rn4kD7XBxKfZ81TQeMeBwOhkOIM8zWzULXvnGb6YarrvSjobbKLGmoMEWfvmAENXWWM0g10LW7x3S7GabrjN2n4OJhjTtDLCLbYo1LEhLWZRhGXDAyzMsKrsxOLzmqAIYpwBmGYYpU1s3JETlFxFMVDTDM2OVwPpfsOQCASCiGQEcfYABVDRUZ71cQzbWrsul0kyNywmNjiG4XYJhuwHBvxHzeBR5SjudYEHlwMEs25KgCQzDMVl0Daa/LC+ZzZkZTTVFN0/Wc+8aEQY7nCtpjVTVfy5zAj/jvm0sUsPjM9GNO8lmb5GURZdm+vMsS4mRFKejxaQ6hcqT3h5HsPB0of/nLX/Dcc89h27ZtqKurw5e+9CWcdtppmDAhHv9taGjApZdeismTJ+OPf/wjCXEEQRAEUSAFCXHnnnsuzj33XASDQbzxxhtYvXo1/vznP+O2227DpEmTcOSRR2Lx4sU44IADIAiD+8b78ssvR1dXFwzDwGmnnYbjjz8eABCNRtMWQXg8HvT09GS9zVWrVuGRRx5JOK2pqQmnnXYaent74ff7c4p5xNBA+1wcaJ+LA+1zcSjVfQ4HQ5BlGf2hfii6AlmW0dnehWBvyIxGRkPo7Czstj/4aJM5g7V5gv34eUODLMtoa+8A31yHMKegUtex8f0tCPWFoMgqgqF+dHaygf86ZNl0X7XuarP/3RfsRUyPJNyf6HbZ57fvaUdlfWbXe3dXD2RZhqzE0NnZCUM34tdt3YtKOfG6wb4gZFlGKBJEZ6EbkicGp0OJqWjb3Y49n5mPWfAg4/3GlChkWUZPVw86OzvRsbcLsixDgzvhOsGw+RiCfQb27GiFLMvwVXvzem3qnAYlpqKjvRPVjRWIhM1YaygaBDoTo5L9/X2QZRnhUBjos/4dDufct77+fut6oYL2uL+X3Vdh1y8lNMN0HnZ39NiPRVNV8/ezqxv1OeLE6egPBge1v8NBY2PjoK5/11134ZBDDsEll1yCJUuWZD1+b2lpQTAYHNT9EQRBEMRYZlDTVisqKnDCCSfghBNOgKZpWLt2LVavXo3Vq1fj/vvvR0VFBQ499FD8/Oc/L/g+/vd//xfRaBRtbW14+umncd111+GnP/0pXC4XVDW1kU2WZbjdqfEOJ0uXLsXChQsTTovFYmhvb0d1dTVUVUV9ff2gv10kMmMYBrq6umifhxna5+JA+1wcSn2fJdENSVJQW1cLI8qhTeqCHuPs8qCWiePgrcj+/pSJQDAGSZIwb/Y0NDQ0mLc3rgmSJEEHD5/fj5jXgMvlQl9rBAIvgJN4NDQ3oK6hGoC5f263G4ZhwCv5IUmmU6i5pTnBtcb22V/pgxJTUeGrRENDXca1ecRWSJKE6rpqe22+Ch9UWUWlvwoNDbUJlxddEiRJQl1DnX354aKqthL93SF4JR+0KCBJEiZMa8l4v9W11dgr9cDj8aGhoQEdUi8kSUJVTVXCdTjZBUmSwIOHxHvMx9NUk9fjqaiqQEgPw+fxQ47I9vMwflKLHetlqH0GJEmCyyWitrYWkiRBcrtz3o/X6zWfk+qqgvbY69lpXr+metifo+GmrrED29EKgRPtx+L1eaHqQGVlYfvj8bD9Hf37w3jiiScwbty4vC67aNEivPLKK8O8IoIgCIIoX4as9kgQBBx00EE46KCDcNJJJ+Gxxx7Dc889hxdffHFQQlxdnXnwP378eCxYsADf+ta38Nprr6GhoQHr1q1LuXxHRwdmzJiR9TYbGhpSDpwCgQDa29vtD3ccx5XkB71yg/a5ONA+Fwfa5+JQqvtsGAbAmXE1t88NcDBbOq2lun1Sweve3WY6rSa1NNq3wWbE9YUi0HUdYVEDBw497b3mlThAcosJ72uCyENVNDMuywEczBKCdOuSvBIUWYUSVbOuW5FV87488fuSPC6oigpVTr2upmgAZxYjDPfz6Klwo78nhFhYRm9HP8CZRQ2Z7tdX4QE4YOcnrZi/eKZZqMCZsWLndSSPCHBmBDTYEwY4cz5cPo9H8ogIcYAaU6EqpltLcAkQ3an7IYiCeT+abs8jM/TUAoxkdDuCmf65zYWu6fZruRR/1wYCm70nR2T7sYhWG62u6wU9Ps2K/ha6v6XIuHHjEIlEsH79euzdu9eONzs55ZRTRmBlBEEQBFF+DIkQFw6H7SbVN954A11dXfB6vTjiiCNw1FFHDcVdAAB4nocgCFBVFXPnzsX999+PtrY2+xu8cDiMLVu24Iwzzhiy+yQIgiCIfHC2prJihlCfGfmUPGLBg91VVUNbpzlyYUJzvX26s6xB03QogpFQyACkNpMKLsES4sy5qKInsxgmeUSEes0Zcdlg7Z9ON5foFoH+KORoqnNdU4vTmgrECzJ62nrtltjqhoqMl9/nC1Ow9YMdCPaG8cqD76JuXBUAa96cA9Z+CgC9nf0AAF9V9qIGhmQ10ioxBYoVm/T404u0LB6oqzoE3mpQzWMmGSsh4PlCyxpKpzV1sLDXACtNAUwBDYiXLgwU1r7rKoP9YXz88ce46qqrEsa7JLcekxBHEARBEENDwULcZ599htdffx2vv/461q5dC1VV0dTUhKOPPhpHHXUUFi1aBJercJ0vEongwQcfxJIlS9DQ0ICenh48+uijEAQBhx9+OKqqqjBv3jysWLECy5YtgyRJuO+++zBz5kzMnz+/4PslCIIgiELQVIcQlyTcuL2FN6a2dfTYwsqEcalCXF8wDFUzXWZifWL01ZUUdXSJAmIRIBo0RYnkRlMnTHxi7Z6ZUNMKcZbYJKcKcXajaxGEOI/P3I+9282CJrdHgidLPNjjc+Oor34Bz9/7GrpbA+hpNd2FkjtZiIs/1t4OJsTlN2tM9LB9VW0hLlOjLhPCVFWzBZF0TqVkmFjHcYUJRayMgC+DVlC2t9FQXIhjoriqaWmvk4vB7m8pcscdd6C5uRm/+tWv8K9//QtVVVU466yz8Prrr+Opp57CT3/605FeIkEQBEGUDQUpZV/+8pfR1tYGwzCwzz774MILL8RRRx2FOXPyq5LPB1EU0dfXh1tuuQXBYBC1tbXYb7/98Itf/AJVVeY31MuXL8c999yDa6+9FjzPY9GiRVi2bNmQrYEgCIIg8oUJJILAQ0gSVjIJLfmwu92MpTbUVsHjjt9Opd90YEWiMmKW4OVu8AKB+HXTOeIAIGo54lzZhDgmGEWyC3FMbHO6xGwhLo2IpypW42QxhLgKc7+Ya62qsSJnlLB2XDUOO/UArH7kXRhW7SoTzxiCiwfPcdANA+F+s2whX0ecc29iGhPi0ouDgsNxxVbN2m6z4XwtFgJzxBV6/VKCieCxsGw7vJgjTivQEceuVw77w/j000/x61//Gvvvvz8++ugjbN68GRMnTsQ555wDWZZxzz334Be/+MVIL5MgCIIgyoKChLiJEyfia1/7Go466ii0tLQM9ZoAAC6XC1dccUXWy1RWVuLKK68clvsnCIIgiIHgjKYmD90fjBC3q9VsZXS64YC4Iw4AAn1mg6G71gNXyBS70s1+Y8IOcwe5pMxiWN5CHHPESWkccbFER5ym6bZIVJRoapITsbqhMq/rTZk3Hj1t++Dj1zYDSI2mchwH0S0iFo27rPJ1xNn7GlMhK/FoajqYcAoAsDQj3cgtHg06mupwd4523Nbe6poOVdYgul22gKakKf3Kh3IU4jwej10cMnHiRLz00kv2efvvvz/+/Oc/j9TSCIIgCKLsKOgI4g9/+AO++tWv5hThDMPAX//614IWRhAEQRCjCeYi4nguRXgbCkfcxHGJJUMVfo8ttPX0hgCYwtq46Y3mv8XU79qYCy0WsmbEZXHEsXitU2xKR7oZcUxsUmKJIp6mxKOA2UTAoSI5hlrdmHk+XDILjpmDKfMmwOUS0DQ5tTU2WWz1V+c5I84dj/zK1tyyzEKcwxFnGeHycXGx6CRfYHSSiaXlNCMOAKLW656NTinYEccch/zo3x/GjBkzsHbtWgDA3LlzsWnTJrS1tQEAPvroI7jdhTU+EwRBEASRSsFD3AzDwPvvv49AIIBZs2Zh0qRJCefv2rULN9xwA9avX48LLrhg0AslCIIgiFLFMIx4HNDFQ/KK4MDZ0UbPYBxxVmPq+OZERxzP86jwedAfitiOOJcgYMK0Juza1Jbi4gLiQpwtSLjzmBGX0xFnni96cjviVIcQV5RoalLkM19HHGC6yY488yBoqpboTLNwCnGCo6AjF6JDpGRlFhlnxDkdV5a4ll80dXDRUnveYYGOulLCJQq2oBmLyKiE3xbQCp4RV4aOuLPPPht//etfce6556KpqQmHHHIIzjvvPEyZMgXr16/HqaeeOtJLJAiCIIiyoSAhLhAI4Oqrr8aHH34IwzDA8zzOOOMMXHPNNQCAxx57DLfffjtqamrw+9//fkgXTBAEQRClhu5w1vACD44zXXFsFluhjjjDMLC7zYymTkyKpgLmnLj+UAQ9vaYQJwg8pu0/Cd1tvWiZ3pRy+eRoarKry4kdocxS1qBrui2uOd11bPZccmtqgiOuiK2pjKoBOOIY6UQ4IFHE9FV5c86eY8RnxKl2k2fGGXHOPbL0t3xaU/VBt6YyUXn4n6PhhuM4SF4RWsyw95u1nRbuiLPmHJaRI+7oo4/G0Ucfbf98880347777sOWLVvwzW9+E9/85jdHbnEEQRAEUWYUJMTdc8892L59O375y19i1qxZ+Oijj3Dbbbdh3333xfr16/Hoo4/iK1/5Cq688kr4fL7cN0gQBEEQoxgWSwUAXjDFD8krxoU4f2Gxrr5gGMGwWQaQHE0FgMoKH7C3G7JiCl6CwMMlCjjklP3T3h4Tv+wSgkGWNThbUfOJpqrW5XmOK8r8MWc01SUKecdH80FMEOLymw8HJAqcbG8zRVOdQpphvca0PFxcbI5cLqHIMAwEe8KoqPUlCInOeYflgOQVEYnJtgAt8KysoTBHXDnOiEvG5/Ph0ksvHellEARBEERZUpAQ9+qrr+I73/kOli5dCsAc6ur1enHzzTcjGo3iN7/5DZYsWTKkCyUIgiCIUiXBEWeJH26fBJip0pTSgHzZbcVSPW4R9bWpsUrWnMrIJbwkO5yytqZaa04W05w4o6dpW1MzRFOFNEUSw4HTEVfdUDmk9+kUMfNtTAUAyRPfGzmsgOeElAgtg+M4uFwCVFWLO+LyiKbGyxqyvx62rt2Jt55ci/2PnoP9jppln15u0UvJIyICOcURp6pjd0ZcR0fHgK/T2Ng4DCshCIIgiLFHQUJcW1sb5syZk3DaoYceikAggOXLl5MIRxAEQYwptKRoKpAoAhU6I86eD9dUn1ZEqqpIEuKE7FHCZCFu0I44S2jjwCWULzBRLqU11RLiihFLBUwhSfKIkKNKQbHUbIjuwoQ4tjexsAxV0SBJQtboMu/iAVUDe/bziqZaYl2uaGqgvQ8A0NPem3C6PSOuDMoaAEDyxfccMGcpAnFBbaDEHXGjN7r7X//1XwMWpt9+++1hWg1BEARBjC0KEuJ0XU9pT/J4zFjGAQccMPhVEQRBEMQownB8oGfihdMFV+iMODYfbkKa+XAAUFWROP7BlcPBlCyAZWsuZWUNqqpBVbS04pnqaEx1fqiPO+ISRTxFtoS4LALgUOPxuSFHFVQ3DKcQl380lZVaOF2U7gzRVCDuSmPRVD0P8SjfaCqLCiuxxIimXTxSLo441gBsRcXZ41LVsRtNveGGGxJ+Z8PhMP7v//4P8+bNw5IlS+DxeNDR0YEXX3wRLpcLX/3qV0dwtQRBEARRXhR8JPzpp58iHA4nnMZxHLZu3YpYLJZw+v77p59VQxAEQRDlQOKMuFRHXKFCHHPEpStqAIDKFEdcrmhq4vmswTMdkuM8OarAJQro7w5h745uTN9/IjiOsx1vyaUP9oy45LIGNR5NLRZNU+rQ3x1KW14xGJxR3AFFU92Je84LXMJeJ2O7GAfQmppvNJUJo6qc+DzpapnNiLP2N5rkiCu0NbUcoqlf+tKXEn6+6aabcNhhh+Gmm25KOP2CCy7A5Zdfjv7+/mIujyAIgiDKmoKFuP/93/9NOc0wDPz0pz+1v2EzDAMcx5GVnSAIgihrEmfEme+BbsuFw4HLKnhlY0+7KcRNSFPUAFhlDQ54Pkc0Vcw/mupcsxxRIHlcePGvbyDUFwHHAdP3nwTZcrwlO9xsR5yiQtcNe0/UIkdTAeCQL+2PA0+Yl1XsKoTCHXGJ63B7pawRQeaw5Bz6Gzu+ykS+0VTbEScnC6ZlHk21xM2x7IhL5uWXX8Yvf/nLlNN5nse5556L3/72tzj77LNHYGUEQRAEUX4UJMT98Y9/HOp1EARBEMSohQkXgsDbAglrSnX7pJyCSDpUVUNbZw8AYEJzBkdcUlmDK4dwkuyIyxZN5XnOnq8mR2V88voehPoiAIDdn7Zj+v6TMjrinMKcKqu2CMaEn2IKcRyX3XFWKM7HOJA2VsHFQxB4+zWTq1E3Hk2Nn6Zpui0mpWOg0VTVMctP13S7VZc1AI924tFU1ppq7kvBM+LKwBGXTCwWS0m0MCRJQltbW5FXRBAEQRDlS0FC3EEHHTTU6yAIgiCIUQubqcU5BLeqOj8AoLLeX9BttnZ0286mTEJc8oy4nK2pA3DEAWaMUo4qCLT345PXt8TXtq0DuqY7hLhEoSs51sp+1pTiR1OHCyY+CgI/oOgxx3EQ3SI01RQ9cl2X7ZXhKGkwX2+Z9zAeTc3liDOfD6cjzjmDbjSXEThhrz9yxGVm7ty5ePTRR7F48eKU85555hmMGzduBFZFEARBEOVJQUKcoigQxdzfLgeDQbz33ns46qijCrkbgiAIghgVsGiqc6ZW4+Q6HPv1Q1HVUFnQbbL5cI11VXC707/npghxOWfEJZc15BDivCLQC3y4aiNUVUNVXQVCvWHIUQVduwO2oyrVESeAAwcDRkJz6khEU4eLilpz76sbKwfcPim6XYiGTCEuV6Mue00ZjtlwuZpT49HUXDPiLEecQ4hjTj3zvsvLESdHFOiabpeaqBo54hjf+c53cNlll+Fb3/oWTjvtNIwbNw49PT147rnn8Nprr2H58uUjvUSCIAiCKBsKOoI44ogjsHnz5oTTrrvuuhTb+p49e3D11VcXvjqCIAiCGAWwsobe/jDe+9h0jnEch5YZTQOKLTrZ05Z9PhwAVCWVNbhyOJhSyhrcOYQ45iSKmk6iRSfNR+OkOgDA7i3tdiuq5Em8HY7j7HZQZ3NqOTni6sfXYOnXDsWSs78w4Os6HYM5o6nsOdOcjrgcQpwl1OWOpprPh6bptssroXikTGbEsXmNBgyzeMT6PdEKLWsoQ0fcokWLcPvtt6Ovrw8/+9nPcOmll+K6667DBx98gEsvvZRaUwmCIAhiCCnIEWek+Sb2hRdewIUXXkjWdYIgCGLMoas6dN3AR59+juf+sAl/u3U5/L78B/gDwHsfb4GiqDj0gDkAgF1tnQAyN6YCQIUvUYjL5YByiZlnuaWDOYkAYMI+zRi/TxMCe/vQ9nkn9mzpQN24KgDpBT1RckGOKmXriOM4DuP3KayJ1VnYUJAjLsdsMyYw5YymKo7nJqZC8EnQHeJUrtfTaEF0CMWxsGwLaIU44gzDsI+Dy0mIA4BDDz0UDz/8MFpbW7F37174fD5MmzYNLlfB3W4EQRAEQaSB3lkJgiAIYpAwR5FmGFBVDb39oQEJcdGYjJ//4SGoqobTTzwc3zh9KXblaEwFzFlXfp8HoXDU/DlXNFVMdsRlF8QkjykS8TyPg06YBwAYv08T3n/xE3S3BmxBLZ2gJ3pEoC9StkLcYHA6CHPOiLPixPpAHHF5RFMNw0goaVBkFW6flHA/yQ7K0Qov8GbxSExBNCQ7HHEDF+Kc1ymnaKqTlpYWtLS0jPQyCIIgCKJsKc8jCIIgCIIoIrqum04ZzhQxIlaUM1/6gmF7cPxjz7+BP/y/Z7CbRVMzFDUwnM2puYbrO2fEceBSZsYl0zCpFgAwb/FMVDVUADBnovmrzPvs2NENILWswTzNiqZG49FUFoXM5cQrd5z75fHnKmuwDtWcZQ1GdgEpn2iqpuoJs+aYYJo4I658DhPd1j47HXGKqma7SloShLgy2p9kvvvd72LXrl0jvQyCIAiCKEsKPhLu6elBR0dH1tO6u7sLXxlBEARBjBIM3UgQNSKxgQlxzNHGeGH1B/a/s0VTAaCywou2jh4A+ZQ1xM8XPa6cJQMzFk7ChJlN8FbG3X0cx2H8zCZsfn87DJiPWZRSBT1biIs5iwDKZ0bcYEh0xOWYEWc9p7pDAMrliMunNdUZSwVgu+N0x/yzgZZQlDJun4T+7hBi4VjcEZcj4psO53UEvnxfx++99x4ikchIL4MgCIIgypKChbjLLrss52mGYZTVQRxBEARBpENTdRg6k6UG7ogLRcwGzQqfB1/90hL8+cEXAAAet4i6muytq05HXM5oqsMBJ+bhSuM4LkGEY7RYQpx9W550jjirqdJR1kDRVJMBOeKs58zIM5qa7wwz5k5ksAZVuwG4zGKXbq/liIvIcFl7ylyoA0FLmKFHx7gEQRAEQQycgoS4//mf/xnqdRAEQRDEqEXXdOiGDsP6XB6JxgZ0/bAlxPm8bnzp2EPg93mw4u/P4KD5++T8Qquqwmf/O3dZQ1wAG0w8dNy0BvA8b5cGpCtrkKzT1FhcuFAtsYeEuIHMiEsta9D0zAKSs8iB5wYuxLFoark0pjI8VjttLCzbj22wjrhcLcWjGfoinSAIgiCGj4KOwk855ZShXgdBEARBjFp0zZoRZ3niBhxNjZjRVL/XdJ8tPWx/HLpwDrye7CINkCjE5RIGnGUNrjRx0nyRPCIaJ9eh/XOz2TWdEMcEpkgwHrvVFIqmAub+AabYIXlztKYyIS7PaKrzvKzRVDl7NLWc5sMB8ddjNCTDVT8YR9zYmBFnGNnjzwRBEARBFM7YnpZMEARBEEOArunQdcN2xEUHGE21HXGOeWE+b/bZYYzEsoahjaZmY/zMJocQlxpNrazzAwD6OoP2aRRNNWFRXtHjyhlvZAUc+bamJswwyxpNTRTikqOp5SYyuX3mnsfCMlxN5u+WWkhrap77O9p55513RnoJBEEQBFG2lO8RBEEQBEEUCeaIYxQcTfXkJ745qXQ44rK1ZAKJTjRXGhfbQBg/s8n+dzpHXFW92bLa3x2y94ZaU02aJtfBX+PDhDlNOS/LoqnOyGm21tQER1yWaKqSFE1Vk6OpZSYyeXzxaCqbEacXIsRpzugvxTcJgiAIghg45XWURRAEQRAjgK6ZranxGXGFOeL8vtRihFwklDW4ckRTnY64QQpxNU2VmLVoKqbvPwn+am/K+VUNphCnqhpCvWb7okaOOADmvLJTr1iK+UfPzHlZFk11OuK0LAJSvmUCKY44a5YfE/zKbUacHU0Ny7ZgrWoDj6Y6hc7R7og7/fTT8c9//jPhNUMQBEEQxPAzuo8gCIIgCKIE0DXWmjq4GXGFOOKqKhzR1ByOOJ7nbPFAFAcnxHEch4NPXoDDTzsg7WB3t0+yXUh9nUEYhmFHU8f6jDgg/2H47PnSNd0W1rLOiDPyE4pSZsSVuSOOCXGxcGxQralqgtA5uvdo586duPPOO3HWWWfh3//+90gvhyAIgiDGDKP7CIIgCIIgSgCzNZXJcMV1xDnLGvJx6DBX3GCjqflQWW/NiesKmmKltUNj3RE3EHjr+dJU3RZ+8o+mZhb7kqOpSqzcZ8SZQpyqaOAs62ohjjjNsT/l0Cx6++2347DDDsMNN9yAs846C8888wxUVc19RYIgCIIgCqa8jrIIgiAIYgTQdWtGnB1NHdiMuME54vJvTQXiM8cGW9aQD9VWPLWvM2jPhwPIETcQ2POlKZotrGUta3DOMMvi2MpV1sALo19kcsKEOAAwLGdmtohvJlhZQy736WihpqYGV199NR555BHst99+uOmmm3DyySdjxYoV2Lx580gvjyAIgiDKkrE9LZkgCIIghgBNTXLEDTCamq41NV9qqyuw78xJkBUVdTUVOS9vO+Kk4RfDWGFDX2fQjqUC5IgbCIKjWCC/aGphralqihBXXs+R6HZBEHhomg5DscpDCpoRZ+1Pjrbb0caECRNwww034JJLLsFDDz2Exx9/HH/9618xfvx4HHDAAZg7dy7OOuuskV4mQRAEQZQFJMQRBEEQxCAxdMP8j7NmxBUYTS3EEcdxHH5x9QX2v3PB3GiiRxzwfQ2USibEdYXsogbnGojcMDFNU3UIggBASWhQTSbfaCpzKAqCAE3T7GhqfEZceQlNHMfB7ZMQ7o/CsB6jWoAjjl0nH/fpaKS5uRmXX345vvvd7+LNN9/ESy+9hLfffhvPPPMMCXEEQRAEMUSQEEcQBEEQg0RLmhEXLeKMOCD/wf8AUNdSjb7OIGqbqgq6r4HAoqnh/giiIfMxCgJfdvPHhhNBZEKcI5pqDD6aqiim8OatcCPYG06dEVdmrakA4PaaQpwus2hqITPimIBZfvvjRBRFLFmyBEuWLAEA7N27d4RXRBAEQRDlAwlxBEEQBDFIdC1pRlyseDPiBsphpx2AA4+fC29lYaLfQPDX+sDzPHRdR3dbLwByww0UO5qqOqOpWRxx+UZTY6ag5LGEOBYdjkdTy09oYnPiNEuIK8QRxxyH5S7EJdPU1DTSSyAIgiCIsmFsHUUQBEEQxDCgazp0vbDWVF3X7csX6ogbCDzPFUWEA0yxoqLWLJPobjWFOJoPNzCYIKZpjtbUbDPirPM4jsvqlFSZI856Laix5Blx5XeIaAtxsXhZg5HFXZgOVtbAc6N/f5588klMmzZtpJdBEARBEGOO0X8UQRAEQRAjjK4ZMIz4jLhoTMn7A75TtCuGI67YVFnx1B5LiGMOLyI/WERU13XwluVSy+KIY9HUXGUCLIrqrTBfc4qswjAM6JqRcL/lRLIQZxhGVndhOtj+usrgddzS0gKXi8IxBEEQBFFsyu8oiyAIgiCKjJ40I84wDMRkJa/rslgqAPgLaE0tdaqtwobejn4A5IgbKE5nmj0jLo/W1GxFDQDsKCpzxOm6Dk3VHTPQyu95krxmQYmzOEQbYDyVNa0KWebvEQRBEARBZIOOIgiCIAhikOiaDiPJWcMKGHLBLsdxHDxuacjXNtJUWo44VjDgksiBMxCcM/UELveMOCYs5ZphxqKozpiyKqtl25oKONyYDh1zoHPimAiay3FIEARBEASRCRLiCIIgCGKQmK2pgOH4bB6N5TcnLmQJcT6ve0Dtp6MF5ohjUFnDwBDSOeKyxJ7jQlEOIY454iriLkwlpsZnxJVhNJXtpeFwFA60OTVfoZMgCIIgCCITdBRBEARBEIPEbE3VYTisNvkWNjBHnN9bfrFUID4jjkHR1IHhFMR4xIsbMsFEupzRVNl0xHl8bnDW7DlVdghxZRi9ZHvJOYRMRR2gEKdTNJUgCIIgiMFBRxEEQRAEMUh0zTBbUx3aRyRvR5w5I85XpkKc2yfB7Y1Hbl0SCXEDwem8yi+ayma8ZT7E0zUdqiVAudwCRLcZF1Yc0dRyLGuIO+Lipw10RpztiCuDsgaCIAiCIEaG8jvKIgiCIIgiYzriEuOCA3XE+byeHJccvThdceSIGxi8wNvuNp6zGlQHGU1VHWUFLtFlz+1TY5rdmsqXYfSSt8QzZzRVHWg0Vc+vDIMgCIIgCCITNDGZIAiCIAaJ3Zrq0C4i0XzLGixHnKc8HXEAUN1QgY6d3QBoRlwh8C4euqKBR25HXD7RVBZLBQDR7TIdcf2mI063hKlyFOKYy093uOAKdsSV4f6UApFIBFdccQUmTJiAn/70pwAAWZbxwAMP4LXXXkMkEsHs2bNx8cUXo6WlZWQXSxAEQRAFQkcRBEEQBDFIdN2AYRiJM+LyjaaGrRlxvvIV4irrnY44+g5woLAYZFyIy+yIy0coUuW4C0wQBTsubApxZeyIY9FUzbCLUQbqiGMiqMCToDwcPP744+jr60s47e6778Ynn3yC66+/Hrfffjs8Hg9uuukmKIoyQqskCIIgiMFRfkdZBEEQBFFkdE1PmREXzTOaGhoDjriqeoqmDgbm5OL53EIcE4qyRVMVyxEnCAIEgYdoR1NVW8grRyHOZQmauqbbQuWAo6nW/rjKcIbeSLNt2zasXr0ahx9+uH1aW1sbVq9ejWXLlmHy5MloaGjAsmXLEAgEsGbNmhFcLUEQBEEUDn0tTRAEQRCDxDkjjuc56LoxgGgqc8SV74y4aseMOIqmDhwmivGW0qsbuaOp2Vo9mSOOOeFcjrIGXSvfsgbWmqqpOlwCD1XVCo6msnl9xNAQjUZx55134oILLsD69evR09MDAFi3bh1qa2sxdepU+7IVFRWYOXMmNmzYgMWLF2e93c7OTnR3dyecFovF/zYnz/YczdiPRfKO7EIclNP+DgR6LkoHei5Kh3J+LrgC5saSEEcQBEEQg0RXrRlxACr9XvT2h/MuaxgLjjh/rQ88z0PXdXLEFUAh0VTmnksHmxHHnHCsNVWNqdDV3I660QpzwZmOOAGAAnWgQpxOM+KGg7vuugv77LMPDj30UKxfv94+fc+ePWhubk65fGNjI7q6unLe7qpVq/DII48knNbU1ITTTjsNgUCgLOOtlbe8O9JLsOns7BzpJYwo9FyUDvRclA7l+Fw0NjYO+DokxBEEQRDEINF1HYYVTa2u9JtCXJ4z4uzW1DJ2xAkCj4paH/q6grYLi8gf5ohjX7hmc3HFo6mZhTgWTWXPBRPkyt4RJyQ64gBAVQuLppIQN3Q89thj2LNnD2666aaU86LRKDye1L+NHo/Hds1lY+nSpVi4cGHCabFYDO3t7aipqUF1dXXB6y41DMNAV1cX+n+0CJAjI70cAMC0v7eP9BJGBHouSgd6LkoHei4SISGOIAiCIAaBYRjQWGsqDFRWmJb7fB1xdjTVW76OOABYuHRfbP9kDybsk+puIbJjz4izanmNLNFULY8yAVVh0VTLEecQ4sp5RpwdTdU0uKz9GfCMOHt/y29/RoLVq1fjueeew8033wy3O/VvoMvlgqqqKafLspz28sk0NDSgoaEh4bRAIID2dvPDVyFxopJHjpTMh9yy3N+BQM9F6UDPRelAzwUAEuIIgiAIYlCwmKBhmI64qgofAAx4RpyvzIW4yXNbMHluy0gvY1TChDh2uJi9rME8j8sjmspiwvaMuFjcEVeOQpzT5cccbYXOiCNH3NDwz3/+E319fbjyyivt0zRNg2EYOO+88/CVr3wF69atS7leR0cHZsyYUcSVEgRBEMTQUdJC3J49e/CPf/wD69evh2EYmD59Os477zzMnDkTgPlt2AMPPIDXXnsNkUgEs2fPxsUXX4yWFjrQJwiCIIqDrumAER+SbwtxeUZT2Yw4v7d8o6nE4OAFNiPOJL/W1DyEOEuAY4Kcc0ZcOUZTnY/JxRfYmqqblydH3NBw/fXXQ0t6Dh599FG0trbisssuQzAYxEMPPYS2tjaMGzcOABAOh7FlyxacccYZI7FkgiAIghg0JX0U8dBDD2HatGn49a9/jVtvvRXNzc24+eab7eGsd999Nz755BNcf/31uP322+HxeHDTTTeV5eBVgiAIojRxNqYmOuJyC3G6rtuXK3dHHFE4tiMuj9bUfKKTdmuqaEVTPSIAa0acXr6OOCZoAohHU2lG3Igybtw4TJgwIeE/v98Pt9uNCRMmYPbs2Zg3bx5WrFiBPXv2oLOzEytWrMDMmTMxf/78kV4+QRAEQRRESR9FXHTRRTjzzDPR2NiIxsZGfPvb34aiKHj//ffR1taG1atXY9myZZg8eTIaGhqwbNkyBAIBrFmzZqSXThAEQYwRDN2w3XAGDFRZM+KieQhxTrGOHHFEJuyyBuvnfKKp2VpPmRAnupPKGmLlPSPO6YgTLSGOCZf5Ygtx5IgrGsuXL0d9fT2uvfZa/PCHP4TX68VVV1010ssiCIIgiIIp6WhqVVVVws+CIMDlckEURaxbtw61tbWYOnWqfX5FRQVmzpyJDRs2YPHixRlvt7OzE93d3QmnxWLmjB7b1WBkPsglBg/tc3GgfS4OtM/FoVT3WVW0+NoAVPpNIS4cjeVcazAcH1br9Ugl8dhKdZ/LjYHss+DiAQPgLSlO0/WM19NtRxyX8TJyTAEMQBAFGIZhtqcagBwxTwcAXsh8/dGEc585nos/PmtAs6pqA3qcmh395Utqf8pp+Pe3vvWthJ8rKysTZsgRBEEQxGinpIW4ZN59913EYjHMnTsXK1euRHNzavNaY2OjHV3NxKpVq/DII48knNbU1ITTTjsNvb298Pv9OW+DGBpon4sD7XNxoH0uDqW2z6FABNFYDIauQ1ZkaKoMWZbR29ePzs7OrNfd3doJWZbBcUAo2IdwqHQ+TJfaPpcr+exzJBqGLMuQY9Zrq7cv42urpycAWZYRjUYzXqYv0GddJoLOzk4EQ/2QZRmKqsCwHHWBQA9iemm0mg0FXV1dMAwDsmy6UBXD3Muu7p6cv6dOenvNvYtEwgO63nDT2Ng40ksgCIIgCCJPRo0Qt3HjRqxYsQLnnHMOmpqaEI1G4fGkxng8Hg96enqy3tbSpUuxcOHChNNisRja29tRXV0NVVVRX19fVt8ulhqGYaCrq4v2eZihfS4OtM/FoVT3WUQQoksEx/MQJQmTJ46HJEkwgJxrbe8JQ5Ik+L3ukvkgXar7XG4MZJ+rqlshSd3wGJL5evH70dDQkPayFRUVkCQJFVkuI7nckCQJtQ01aGhogKCKkCQp4TINTY3wVoz+uYXJ++zxeqBrOioEX869TIfHa16vurpqQNcjCIIgCIJglLwQZxgGnnjiCTz22GM4//zzcfzxxwMAXC4XVFVNubwsy3C7sx84NjQ0pBw8BQIBtLe32wfDHMfRB5AiMFb3WY4qkKzh2MVgrO5zsaF9Lg6lts/OGXFwlDUYBiArKjxuKeN1nUUNpfSYgNLb53Iln30WXII1IM68nGEYGa/DZsQJgpDxMqqiARwgSiI4joPoFuMD6Oz75Mvq+Wf7LAg8dF2HwJkz3nQ9816mg0V/XVn2lyAIgiAIIhslLcSpqorbb78dra2tuPnmmzFp0iT7vIaGBqxbty7lOh0dHZgxY0Yxl0kQA2Ljmm1497mPccTpB2LafhNHejkEQQwSXdVh6AYMAC6XAJ8n/mVQOBLLKsSFIlEAgN9HRQ1EZuKtqebPrDAgHUwU5vnMIpEqm19kuiSrrMGdejjoLDYoJwRRgKKodtnCQFtTbaGTyhoIgiAIgiiQkj6K+Nvf/oaenp4UEQ4A5s6di7a2NrS1tdmnhcNhbNmyJSV2ShClROcuMzrdtSswsgshCGJI0DXdFD84A6JLgNcTF96isezNqeGIWRTk9Yz+CCAxfAguUzBjQpyepSRAt8sEsglxpvjkstpS2f+dZGtdHc2wNlhWfKFqAxPi2OWFMmyVJQiCIAiiOJTsUYSmaXjxxRdx8sknAwCi0aj9XywWw6xZszBv3jysWLECe/bsQWdnJ1asWIGZM2di/vz5I7x6gsiMppgfkrQBfgtPEERpolsNlgYA0eWCKLrgsoQTFj3NRJg54rzkiCMywwvW2AzD/D8T29LB3HICb74GNVUzo6gOVMV0xImWACe4+AThjQNnC1blBnP6udj+ZHEXpiO+v+W5PwRBEARBDD8lG00NBAJ2NDWZuro6/PGPf8Ty5ctxzz334NprrwXP81i0aBGWLVtW/MUSxADQrG/TBxqHIQiiNGGOOAOAJJpvq163hH41gkiejjiflxxxRGbiopjphMs3mmoYBp69+1XEIgq+fPlSW3hTYonRVI7jIEouxCzhuFxjqcDgHXG6YQlxZSpUEgRBEAQx/JSsEFdfX4+HHnoo62UqKytx5ZVXFmdBBDFEaJYzQVNIiCOIckDXDHNGHAeIoilseNwi+kORnI64kCXE+UmII7IgWK8rTrcccXlGU5WYikBHPwCgd28/GibWwjCMlGiq+W8BMdOgCb6MhTgmMgpW0UKhjrhs0V+CIAiCIIhslO+RFkGUKJqqJ/yfIIjRjaYyR5wBl2AKJmzmWyQay3rdUNhUPsgRR2RDSHLEscKAdDijk873mf6ekHm+qsGwbkdMEOLi/y7X+XBA3BHHFeiI03TmiBOGdmEEQRAEQYwZyvdIiyBKFOaES57ZQxDE6MScEacDnDkjDgA8VmFDzmhqlDniaEYckZm4I878OduMuHg0lU+YRRrsCQOIFzUA8WgqkNicWs7R1GRHnDpARxwbK0HRVIIgCIIgCoWOIgiiyNiOOBLiCKIs0DUdum56jFyWYOJ1m0JcNFc01XLEeckRR2TBdqgNoDVVEPiE9xkmxLH5cECiC84pxJVrUQMA8JaTjWdC3ADntbK9p7IGgiAIgiAKhY4iCKLIMIcCCXEEUR7ougHDAAwuXtbAoqa5oqkRcsQReWA71JgQl0drKs9xSY44M5rK3NgcuATnW0I0tYyFOEG0oqlWA62WZS/TEZ8RV757RBAEQRDE8EJHEQRRZGhGHEGUF7qqW02KRjyaajnicpY1hKk1lchNqhCXxRHnjKYq8fcZO5pqOeJEtwscFy8cEMeKEMdaUwt1xFlCnItmxBEEQRAEUSDle6RFECUKzYgjiPJC13QYhtWa6kqMpuY/I46EOCIzdoupPoCyBiFxRly4LwpN1aAqphDnnA8HjJ0ZcWwv+QLLGtjlaUYcQRAEQRCFQkcRBFFk7GjqAL+FJwiiNHHOiGOOOK8ntyPOMAz7fL+PoqlEZuyGTntGXJayBt0ZTY1fzoCBUCACJWa+9zijqMk/l3Ps0nbEWUKcNsCyBiaC8jyX45IEQRAEQRDpKd8jLYIoQTRNt2NDNCOOIMoDszXVEuJYWYMn94y4cCQGw/p7QDPiiGwkOOKM7OKRM5qa7LwO9oQdjrhEIU50xx1yfBk74gTLtcpZouZAHXFsphyVNRAEQRAEUSiu3BchCGKo0B3uBFXVYBhGwowegiBGH5pqCuwGl2ZGXJZoajgSF+loRhyRDTsGab1dFBJNBYD+npD9nsMafhmJZQ3l+77E5t+xR6gOcF6rRtFUgiAIgiAGCR1FEEQRSf5QRIUNBDH60TUDhiWM2DPi8oimhiJRAADHcfblCSIddtMnOHBGrmiq5YjjuBTndbAnDEXONCNOjN9fGRcRJBdfaHphjjgqayAIgiAIolBIiCOIIpIixFE8lSBGPbrGHHHOaKoprEWzCHHMEefzuskZS2SFZ6IPZzq5sremOh1xiYJdsCcM1RLixJQZcY5o6phwxLHW1IE64qwZfDQjjiAIgiCIAiEhjiCKiKYkHvBTYQNBjH4M3XTEJZY1WDPiYplnxIWYEEduOCIHzMVlOuK4vKKpPJ8aTQ32hGwhLmVGnDOaWtYz4qy9tB1xhQlx5ewaJAiCIAhieCnfIy2CKEGSB2dTNJUgRj+apkGHOSNOEi0hzp07msoccdSYSuSCd8yI45A9TumMprL3HK/fFIaDPWG7NTXZEef8uZznn9l7aZVaqKo6oOtTWQNBEARBEIOFjiIIoojoSU13ycIcQRCjD+eMODY3yo6mxhS7GTUZNiOOuecIIhO2i4uzZsQNMJpa3VgJAFAUFaHeMIDUGXEut7OsoXwPD+OtqWa0NFsDbTqcZRgEQRAEQRCFQEcRBFFEUhxxJMQRxKhH13QYhhVNTZoRZxgGYrKS9noR5ojzkiOOyA7HcRAEHhzMeGp+0VTOjqZW1vntKGWgvQ9AurIGhyOujKOpfFJZg6qlfx82DANPvfQ21m/ekXA6OeIIgiAIghgsdBRBEEVEV2lGHEGUG7qmQ9fNsgYXmxHnjrvcWAQ1GeaI83nJEUfkxnSp5dGaajkwOY63v+wRRAEVtT4AQCRkvh6zzogr4/lnKa2pGRxxm7btxp8ffB53/vVJ+zTDMMgRRxAEQRDEoKGjCIIoIqmOOJoRRxCjHY21pgIQXYmOOACIxtLPibNnxJEQR+SB4BLA5dOaqqdGUwVXXIhjJAtxidHU8m0EtUsWrD3M5IgL9AUBAL39Yfs0Z8ycHHEEQRAEQRQKHUUQRBFJdsDRjDiCGP2waCo4A5IoAgBE0QWXJcplKmywW1NJiCPyQHDx9ow4Y4DRVMHFo7LWn3C55LIGQeBtl1c5R1PjjjhW1pD+C7GoFSmPxmRbgHO658gRRxAEQRBEodBRBEEUkeQIjKoMrK2NIIjSg5U1OGfEAY7m1JyOOJoRR+SGd86IyyOaynO8/WWPIArw13gTLpc8I848zRTn+DJ2e9lFFNYWsplvyTAnq67H46jOy5IQRxAEQRBEodBRBEEUkeRyBi3DN/EEQYwedBZN5QDRFXcZedymOy6zI85qTSVHHJEHgosHLEdctqZPJr6JouCIpvKoSHLEuURXynWZS44fA4445ipUM8xqjcXiJStMlEtwxJWxWEkQBEEQxPBCRxEEUUSShTcqayCI0U9Ca6rL4YjzmAJbJJq+rKGn15xBVeEjRxyRG94lmI44I/uMOCYauSXR/vLHJQqorEucESe6Ux1xrDmVL2O3F58sxGWYEeec7ciajymaShAEQRDEUEBHEQRRRFIccTQjjiBGPaYjTofBGRAdLiOPJ3M0dW9XAG0dPQCAOTMmFmehxKjGdMTljqZGZfP15nFL8dZUlwB/TVJZQxpHXGW96ZqrSLpsOWELaHp87puzhIERTXDEWUKcTo44giAIgiAGT+pRGEEQwwaVNRBE+aHrBpgukuCIs2bERdNEU9d+8hkAoKWpFk31NcO+RmL0Iwg8OHA5HXEx2Zw96pHEhNZUUXLB63cjEjIdms6WVMahX16IfQ+dgYZJtcPwCEoDO3bLcYABgDPFOJcr0SHodLKmd8SlOgoJgiAIgiDygYQ4gigiyUIczYgjiNGP7YhDohDH2lDTRVM/3LANALBw3+lFWSMx+uFdPDgO4ADoGQoGgLho5HFL8dZU0RSfKmr9cSFOTBWSJI+Ixsl1Q7zy0kKwfkc56z8D6YU4to/Of2t6/D2cHHEEMbrZunUrbr/9dqxduxaSJOGwww7D8uXLUVdXB1mWcdddd+HZZ59Ff38/ZsyYgUsvvRSHHHLISC+bIIgygY4iCKKIaArNiCOIckNVNBhAmrIGK5qa5IgzDAPrNn4OAFiw77RiLZMY5QiCYJU1cBkdcaqq2eUD7iRHHABUOObEsYbUsQabf8dZxRdA+jlxEZoRRxBlzZ///GccfPDBeOSRR3D33XejtbUVP/nJTwAAq1evxq5du3DbbbfhiSeewJIlS7B8+XLs2LFjhFdNEES5MDaPwghihEhuZ6MZcQQx+okL6gZEMTWamjwj7rOd7egLhsFxHBbMnlqkVRKjHd7F2y4uPc1MMyDRxZVc1gDEZ7+5XAJ4nhvW9ZYqTEDjeQ6c5YlLJ8Sld8SREEcQ5cK1116L6upqAEBzczO+//3v46KLLkJXVxcWLVqEY4891r7sxRdfjJUrV2LVqlW48MILR2jFBEGUEyTEEUQRSY6i0ow4ghj9sN/jZEec15PeEbf2EzOWOnNqCyr83iKtkhjtCAJvu7i0DNFUZ9OnW3LZr03BFY+mAmPXDQfEZ8SxBlog0enGcP7e2mUN1uU4jgPHjU0hkyDKBSbCMdxuc5yEJEmorKxMubzH44EkSUVZG0EQ5Q99nUcQRcSe12MNeU6OqhIEMfpgTtfkGXFeT/oZcWtpPhxRAGzOG5C5rMHZ9OkWRRgwL8eiqU2T68DzPOpaqtNefywgOKOp1mlpHXGxVEcc23dywxFE+fHcc89h9uzZaUW4LVu2YMuWLVi0aNEIrIwgiHJk7H4lShAjABPe3D4R4X6NZsQRRBnAXDIGB4himhlxDpeSLCvYsGUnAGDhXBLiiPwRBMEsazC4nNFUQeABx0UEK5paWefH6cuPh+gRh329pQov8OA5DoZzRlya9+Jowow4899MsKOiBoIoL5599lk89NBDWLFiRcp5ra2tuOaaa3DmmWdi1qxZI7A6giDKERLiCKKIMOFN8ogI90cpmkoQZYAdTYWR5IhLjaZ+smUnZEWFWxIxe9qE4i6UGNWYkUrTxaWlcXAByY2pjnlmrrhw5PG7h3OZowLexUPXDXCGOSMuXdQ3KmcuayBHHEGUB6qqYsWKFXjmmWdw5513YuHChQnnr1mzBtdffz2+/OUv43vf+97ILJIgiLKEhDiCKCK2EOeVEn4mCGJ0ousGDD0+N4rFzgGgqsIcjL9zTwc2bNmJfWdOwrqNnwEA5s2anOCeI4hcmDPizLlmmaOppnjkllwJ7y+Co0SEMN2FKqfZc97SO+KUlH8zwY4ccQQx+pFlGT/84Q8RjUZx//33o6GhIeH8J554AnfeeSd++tOfYvHixSO0SoIgyhU6kiCIIsIcCpLXjAVRaypBjG50Tbdjgq4ksWPhvtMwfdI4yIqKn935ALZub7WLGmg+HDFQzNZULms0NWo5t5yNqUB8RhxhwubtuSxBTU0qazAMI8HJGp8RR444gigXbr31Vui6jhUrVqSIcB9++CF++9vf4v/+7/9IhCMIYligIwmCKCLsg5HbdsRRWQNBjGZ0TYeRQYiTJBH/e+V5mNTSgHAkhv+5/R/YtrMdALD/vtOKvlZidCO4BICDFU3N3prqkSRHORAPnqeGTye8JcCJTIhLcsQpimr/XgNxIY4JduSII4jRjaqqePLJJ3HeeedBURSEw2H7P0VR8Pjjj2PJkiVoaWlJOC8SiYz00gmCKBMoF0MQRcR2xFmDsmlGHEGMbnRdt2OCrjRR06pKH372g6/jx7f+Fa17ewAANVV+TJnQVNR1EqMfXuAsR5zp2DIMw45WMphg5HaLdjkQueFS4a2ZeQIvADpSZsQ5Y6kAzYgjiHKjs7MTqqri8ssvTznv61//Otrb2/HOO+/g2WefTTivuroaL730UrGWSRBEGUNCHEEUEeZQcPvEhJ8Jghid6JphO2fEDHO46moqceMPzsd///ov6Ojuw8K501MEFILIheCyWlNhvnbSCnGxeDSVfdHjLGogTJiQJnDpHXHOogaAoqkEUW6MGzcO77777kgvgyCIMQwJcQRRROKtqVY0lRxxBDGqSZgRl8V51FhfjZ9ffQFefG0tTjjywGItjygjBBcPcKYjDjALG5ITks7WVF0jR1wmWHmFi+cBLbcjjsoaCIIgCIIYSkiII4giYRiGHRWyyxo03fowRe4YghiN6KoOw4qmilJ2waOpvgZfO/XoIqyKKEd4gQcHgL1bmO6sxNecPSPO7XDEUWNqCjxzxGWYEcf2kUHRVIIgCIIghhI6kiCIIqFrOgyYH9hZWQNA8VSCGM3outMRR99tEcOHGU01W1MBpG1OjTlbU1WKpmaC7YlgyZqqlkOIs35mlxN4EjcJgiAIgigcOjojiCLhbEhlZQ0AxVMJYjTjjKaKacoaCGKoYC4s5ohL15zKIpQet2S/t5AjLpVkR1zyXmYqa2DFLDw54giCIAiCGAR0JEEQRcIpuLFoKkCOOIIYzeiaAUM3va4iOeKIYUQQecsRZ/6s6+mEONO5lVjWQEJcMswRx1uypjLQaCrNiCMIgiAIYhDQkQRB5ElfZ3BQopnzG3e3zxFNVVI/TBEEMTrQVB2GYcDgDEjkiCOGEV7grdZUk3TR1LgjTrRd2BRNTYUXTHEyX0dcSlkDOeIIgiAIghgEdCRBEHnQ/nknnlyxCm/8a23Bt+F0xLkkF3jOmk1D0VSCGLWwaKoBQKQIIDGMMEHNnhGnp5kRp7AZcZL9xZGLXpcpsL10WUIcc7wxorEYAMDndSecz0odSIgjCIIgCGIw0JEEQeRBT3sfAKB3b1/Bt6E5DuB5nrPjQjQjjiBGL7putaZygEsgwYMYPgSXAI754Yz00VQmGDkdcTw54lJgQprkMsdEhCPRhPNjsgoAqK70AQBkRTWdr4a1pxw1nRMEQRAEUTh0dEYQeaDE1IT/FwKLoDIBjg3QphlxBDF60TUDuqFbM+JIiCOGD17g7VwqhwyOOMeMOHLEZUYQzcNftzXXMRhOFOIiUdMRV13pt0+LyUp8Rhw54giCIAiCGAQ00IYg8kCJmi4DOarkuGRm2Ici1rbmsoU4mhFHmKxZuwm33/dEwqDwhtoq3PKjb6KupnIEV0ZkQtd0GAZgcAa1phLDiuAyyxoAgDMA3cjcmuqWRGhKxLoeCXHJsBlxkrU3wVAk4XzmLEwR4iwXIrlfCYIgCIIYDPSVHkHkge2Ik9W0LoR8YIIbE+CYI45mxBGMtz7YiHAkBl037P/2dvXi40+3j/TSiAw4Z8RRWQMxnPAuHs5AZLr3Iibie9wS1CQXNhGHF8ydFIVMjjhzH2uqyBFHEARBEMTQMyqOJDRNw8qVK/HjH/844XRd1/Hoo49i2bJlOO+883Dddddhy5YtI7RKopxxOuFUubB4qj3kmQlx1tweEuIIRihixqH+6+hFuOOG72D6pHEJpxOlh67pMCyXjOgiIY4YPgRBACxHHG9w6aOpCTPiKJqaCfb+y4S4UNKMOOYsrKrw2ac5hTieGxWHzwRBEARBlCgl/akhFovh6aefxksvvYRwOIz6+vqE8x955BG88sor+MEPfoCmpiY8/PDDuOmmm3D77bejpqZmZBZNlCXO2XBKTIHkEQd8G6yUgX0AoBlxRDLsw+D45npMndiM2poKYCcQTnJrEKWD6YgDDI5mxBHDS7IjTksqazAMwy4ZcM6IE6isIQXmEnRZzrZQ0t/YqGw64rxuCZLogqyoiMbi0VRyxBEEQRAEMRhKWogLBAJYu3YtvvGNb2DHjh1Ys2aNfV40GsWTTz6JK664ArNmzQIAXHTRRXj33XexatUqnH766SO1bKIMcTri5KgKf/XAb4NFU+0PACK1phKJhMOm883vc5v/93oApLo1iNJB03QYhg4DNCOOGF54nkucEZckxClWsydgRlOpNTUzbFaryLMZccmOOCvi65HglkTIiprgiHOREEcQJYdrny+P9BJsvB4J21bdNdLLIAiihCnpTw3Nzc248cYbAQA7duxIOG/Dhg3QNA0LFy60TxMEAfvttx82btyY9XY7OzvR3d2dcFosZn4AZgex7P/E8DDa9lmJqYC1VDmqFLRuTdEAw/xQZBiG+UHAMKOpw7UPo22fRytDtc9McPN53TAMAz6vKcgFw1F6DlGar2dd1aHrBgzO/HBeSmsrlFLc53KkkH1mrjgOnCUCx68bcZS8SKLLfs8RXMKYfi7T7TN7/xV4yxEXSfwbawtxkghJcgEhs0lV1cwvzjieK7k9ZSItQRAEQRClT0kLcdlobW1FbW0tJElKOL2pqQmfffZZ1uuuWrUKjzzySMr1TjvtNPT29sLv96Orq2vI10ykMlr2ub+3H7IVVelo6wDvG3jTaU93ALIsIyZH0dnZiZgShSzLCHQH0NnZOdRLTmC07PNoZ7D73BPogyzLUKIRdHZ2QtcUyLKMjs7uYX+NjCZK6fUcCPRCVVWomoZIJFxWz1Mp7XM5M5B9VlXziyBVVtDZ1YUqX/wwrrO7z36fCgb7EOwLQpZlBEP9ZfW6LBTnPgdD5nu6IOuQZRmyLKO9fa8dOWV/i6PRMAxdgyzL2NvRib4+83rRSKTk9rSxsXGklzAo9uzZg3/84x9Yv349DMPA9OnTcd5552HmzJkAAFmW8cADD+C1115DJBLB7NmzcfHFF6OlpWWEV04QBEEQA2fUCnGRSARutzvldLfbbR+IZmLp0qUJTjrAdMS1t7ejuroaqqqivr6evl0cRgzDQFdX16jZZx4uMM3X761AQ0PDgG+j1dcNSZJQWVWJhoYGVFVXoVPqhdfrK+j28mG07fNoZSj22TAMqLoBSZIwvmUcGhoa0NxYD0mSwPGuYXuNjCZK8fXc6u8Gx/MQXALq62rL4nkqxX0uRwrZZ6/fC4HnIblEVFdXJ7zeIophfzk5oWUcRHEjJElBXUNdWbwuCyXdPofqZEiSBLfHbe+Z119hlzNwvABJktDc1Iia6ip094bh8fjg8XohSRKqrPdxYuh46KGHMG3aNFx44YUAgEcffRQ333wzbr31VtTX1+Puu+/Gzp07cf3118Pn8+G+++6z50KL4sDn9hIEQRDESDJqhTiXywVVTW2vlGUZHo8n63UbGhpSDqACgQDa29vj81c4jj6AFIHRsM+6pkNVVLAp2UpMLWjNmqoDnDkbjuM4c0YcZ0bbhnsPRsM+lwOD2eeYrNgtiBV+DziOg9/nBWDGpuj5i1NKr2dd12Hohj0jrlTWNRSU0j6XMwPZZ5fLbE7lwMEwEuOIrKhBEl0QBAG69Z5Tbq/LQnHus+Ay338Fx76EIzFUV/oBxFtTvR433JIp8sQU1f4b7RIE2tMh5qKLLkJVVZX987e//W289tpreP/997Hffvth9erVuOWWWzB58mQAwLJly3DJJZdgzZo1WLx48UgtmyAIgiAKYtROm21oaEB3dzc0LXHQfUdHB9nUiSHF2Zhq/qxkuGR24g12QsL/VSprIJDY2sdKGvzWjLhwJDYiayJyo6s6dMOwWlNH7XdbxCiBd/HgOKusIWlGWUw235uYcGQXBImj9lBv2LCbZI1423HQ8TeY7aVHEuFxm445WVbsY042W44YOpwiHGDOfXa5XBBFEevWrUNtbS2mTp1qn19RUYGZM2diw4YNRV4pQRAEQQyeUfupYd9994Wqqli/fj0WLFgAwHQmfPTRRzjrrLNGeHVEOZEqxKU6MfPBFuKsD0XUmko4CUfjYhsrafD7TEGOhLjSRdcNGLYQJ4z0cogyx5xhxoFDamuqXTDgtoQ4JfHLHyIOE+I0VUeF34ue3iCCoQgAQFU1qNb7tcctwS2Zh8oxWbHFT4FaU4edd999F7FYDHPnzsXKlSvR3NyccpnGxsacMxazFbQB5VVKYz8WyTuyC3FQzP31eqTcFyoS9lrG6HNRSoz134tSopyfi0Jc8qNWiKurq8NRRx2Fe++9F1dccQXq6urwyCOPwO1248gjjxzp5RFlhBxVsv6cL5piuROYI06MfxAgiGDIdGN43CJ4y23h87DW1MiIrYvIjq6ZjjjwZgSQIIYTuzXVgB2TZLA4pVsSzZmTthBHolEyvCWk6aoOv9eNnt4gQtYXHlFH+6zHHXfExWTFFuhIiBteNm7ciBUrVuCcc85BU1MTotFo2rEzHo8HPT09WW8rW0FbIBCAohR2TFfKVN7y7kgvwaaYpSbbVt1VtPvKl7H6XJQi9FyUDuX4XBRSmDSqPzVcfPHF+Nvf/oYbb7wRqqpiv/32w09+8hMa2koMKUPuiLM+FDFBjp1OjG2YI67CF/+WqMJvfvCIxhToum4LdETpoGvWjDjBIEccMewI1mwyDlyKI86Oprol06kJy71Fr8sU7PdfTbdncbIvPKKO8ROmI060T9esPado6vBgGAaeeOIJPPbYYzj//PNx/PHHA8g+FzpdcZuTbAVtNTU1qK6uHrL1jzSsmKT/R4sAuTS+wJv29/ai3VfVgtJJRHk9EtavvGPMPhelxFj/vSgl6LlIZNQIcWeffTbOPvvshNMkScLFF1+Miy++eIRWRYwFhswRpyY74mhGHBGHzYhjsVQg7ogDzHhqhb90rNyEiWY54gzQjDhi+BFEHsgwI84ZTXWOPGDvNUQc9oWYruvw+8y/syHLlZzsiLPLGmQFmma9jwu0p0ONqqq4/fbb0draiptvvhmTJk2yz2toaMC6detSrtPR0YEZM2Zkvd1sBW1AYXGikkeOlMyH3GLubyQq575QsRmjz0VJQs9F6UDPBYBRXNZAEMUiuZxhqBxxNCOOcMJiUU4hjs2IM8+PplyHGHl0zTEjjgQPYpjhBR6cPSMuqazBEU1NFOLoUC8Z3hEt9VuRR/Y3NmIJcaJLgCAIDkecbO85OeKGnr/97W/o6elJEeEAYO7cuWhra0NbW5t9WjgcxpYtW1LcbgRBEMTgCQaDuPnmm3HXXfHItyzLuOOOO3DSSSfhiCOOwDe+8Q2sWbNmBFc5uqEjCYLIQUo0tUBHnD2vR0xsTaUZcQQAhC1HnFN8c0sieN78piYUpsKGUkTXNNuZJNFYBGKYEezW1NRoatwRJyW8r1A0NZVEIY7N4jT/BtuNqdZsuARHHIum0oy4IUXTNLz44os4+eSTAQDRaNT+LxaLYdasWZg3bx5WrFiBPXv2oLOzEytWrMDMmTMxf/78EV49QRBE+RAIBPD73/8ep556Kp5//vmEMoPVq1dj165duO222/DEE09gyZIlWL58OXbs2DGCKx69UI6GIHLAHHE8x0E3jIIdcbr1wai1oxsPr1iDkxbuD4AccYQJmxHnjKNyHAe/14P+UIQccSUKE9gNjmbEEcMPb0UiOcAWhRi2gCSJCbNHSYhLxekStIU4K5rK4m2sfZb9PyrHv4SjeZ1DSyAQsKOpydTV1eGPf/wjli9fjnvuuQfXXnsteJ7HokWLsGzZsuIvliAIooz5/PPPsWHDBtx6660JbjgAWLRoEY499lj754svvhgrV67EqlWrcOGFFxZ5paMfEuIIIgdy1BTefFVeBHvDBQtx7AP7mx9uwtvbtqBO8KISNCOOMAmlccSxn/tDEYQj5IgrRWTZ/HtAM+KIYmA64ri0ral2WYNDiBME3nbVEnGcM968kul8Y2UNyY44yeGIY2I7OeKGlvr6ejz00ENZL1NZWYkrr7yyOAsiCIIYoyxcuBArVqxIe166chuPxwPJeh8lBgYdSRBEDpgjzlfttX82koZk54NuDXnuDYYAAH3WQT854gggPiPO701sgGMOOXLElSZM8KAZcUQxYDNG00ZTnUKcklgORCTCu+KHv15LcGN/gyOWO9ltne6xPmDICWUNdPhMEARBjG22bNmCLVu2YNGiHnortwAAfY1JREFURSO9lFEJHUkQRA6YI85vCXG6YRTkYmMf2HtDYQBAfySScDoxtgnbQlyiI87HGv1oRlxJ4vxb4KImRWKYsR1xyNaaKsVnkrroMC8dTpcgE9pC1pdj0RhzxJlOOLdkOl0TZsRRNJUgCIIYw7S2tuKaa67BmWeeiVmzZo30ckYldCRBEDmwHXFV3vhpBRQ2qIoGGEBvvynE9YXMg37dMOxv2YmxC4tF+ZKjqZYwFyZHXEmiMkccDEgiRVOJ4YUXBHAAOAMp7xvxSKUjmkqOuLRwHAeXtTdeK3rKZsTFZEvQlNKUNaiZHXGdu3oQ7Anb7neCIAiCKEfWrFmDCy64AEuXLsUPf/jDkV7OqIU+NRBEDpQkRxyQ2qSaD7qqQ9U0yLoG8EBfKAxYKURN0SjqMsZhcajkaCr7mWbElSaKHI+mukj0IIYZwcUDHAcO6VpTrWiqozVVoLh0RngXD6iaPSMuFInCMIwURxybFReNKdAr0jviDMPAi399A6qq4aRvHYmGibXFehgEQRAEUTSeeOIJ3HnnnfjpT3+KxYsXj/RyRjUkxBFEDmTL/SZ5RYiiC4qi2qfli2EYUFUNiqLCgBkn6gtHgFoAnDUnziMO9dKJUQSLnvqShTjLIRcMkyOuFIlZzxsnmpFBghhOeIEHxwEwUqOpacsaSIjLCGs+9ViON103EI3JCRFfIMkRl2FGXCQYs92x/hrf8C+eIAiCIIrMhx9+iN/+9re49957MWPGjJFezqiHhDiCyAFzv0luEaLHFOIG6ohj7gRZUWFYn9V1GFA1DS6XYJ9PjF1YGUPKjDirrCEcJUdcqaHrBmJh80M7J5KjlRh+2Mw3HmlaUy0BySxroBlxuWB7I7niX4KFwjFEokyIYzPizP9rmm6LncmOuFDAHDnhcgnw+Kk9jiAIgig/Hn/8cSxZsgQtLS0Ih8P26RzHwev1ZrkmkQ4S4ggiB2wenOh2QXSLQH+0ACHO/FDkFOIMAIrChDgqbBjL6Lpuf/jzJ8+Is34OkSOu5JAjsi2GCBI5j4jhR3AJpvPSQMZoqsctQg3SjLhcsL0RBXNPDcNAMByxxTav9SUIE+KA+IgAIamYJWgJcf4aHzljCYIgiLKkvb0d77zzDp599tmE06urq/HSSy+N0KpGLyTEEUQWdN2Aopiim+gRIbrNX5mBRlOZ401RNDuaCg5QdfPDUiEtrET54Jz/xhxw9s9WVDVEM+JKjkgwZscDXW56OyWGH95uTeVSHXF2WYMELWAK++SIywxv7Y2hG/B73QiGowiGoymOOPZ/IP532Nm6CsQdcRW1FEslCIIgyoO777474ee77rprhFZSntARGkFkgTWmAqYjTrLmuA3YEWcJbbIad8QBgGaJchoJcWMaZ+y0wp/eERchIa7kiAZjMHQdOmdAJEccUQQEgbdbUw0j2RHniKZaLmsXzYjLCJvzpqk6KvxmpCYUjiKmsFl7iTPiAHPeKwC4kh1xPWbrdQXNhyMIgiAIIg9IiCOILDgFN8nhiFMKdMTJigKnh0GzHHEUTR3bsNgpz3MJH/qAuEMuGI4UfV1EdqKhGHQD0Hgj5YM5QQwHzMXFIXFGnK7rUKz3EY/bOSOOXpeZYHupq1pCKU6yI87F4sAOkssanNFUgiAIgiCIXJAQRxBZYIIbBw4uSTBnxKEAR5z1AUlRNYCLx1oUjUVTqaxhLMPiTj6PO+UDH/uAGCZHXMkRDcVgGDo03oDoomgqMfwwUYgzOLvBE4jHUgHAI0nxdk8qEcmI0xHHSnJC4YhdesFaUzmOS4inApnLGsgRRxAEQRBEPtARGkFkQY6y+XAucBwHyVPojDhTcIup5vUmj280b0cjRxwRd8QlFzUAgN+aEaeoGmR5YK87YniJhsyyBo0zIIokxBHDD2+JR5wBez4hEC9qAJJbU8kRlwnmiNM03R4JEAxF7YgvE+IApDiVnTPidN1AqNeKptZSaxxBEARBELkhIY4gssBmxEnWt+EFO+IUHYZuQLYEt2mTxgEwZ8YBVNYw1mEz4pgrw4lTnHPOkiNGnkgwCt0wTEcczeIiigAvsLKGxNZUJh4BVmuq5bImIS4zrPlUdzriItGE9lmGU5Qzrxs/fI70R+znwl9NjjiCIAiCIHJDQhxBZIE539hsONFyxDlLHPJBUzXISryoYfqkZgBA1BLiqKxhbBMMmY44r1dKOc8pzoXCJMSVEmY01aBoKlE0BJEHOIAzEltTWTSV4ziIoovKGvIg7ojTUOGYEZfeEZf4++2cCcmKGiS3CMmb6JwjCIIgCIJIBwlxBJEFVTY/zIieREecPOAZcToUVYXBGfB6JIxrrAMAxBTZPp8Yu0SyOOJcLgGSFXsMRaJFXReRnWhINoU4zoBIziOiCJitqZYjznA64ljTpzlGgQlxgosO8zIh2GUN8WhqXzCcUHrBcGdxxDmLGpJnfBIEQRAEQaSDjtAIIgvJjjg2I27gramWIw5AfU0laqr8AICIrAAGOeLGOtlmxDlPp8KG0iIajJkz4niQI44oCoJLAJN6nF/gJLu47Blx5IjLiOCYEeezvgTpDvTb53vdbvvfKTPiuPjhc8gW4mg+HEEQBEEQ+UFCHEFkgc2CkzyDnREXj6bW1VTZQpyqa9B0nWbEjXFYayorZkjG53FblyNHXKlgGAZiYUc0lQQPogjwLh7MdOUU4lg01RbiVNaaSq/LTDhnxLFoamd3n32+M47qFpNaU9M44ipraT4cQRAEQRD5QUIcQWRByeSIiykwHI11uVAVDYpiRlPraytRXWEKcQYHqKpGraljnHAkczQVAHw+S4ijGXElgxxVoGl6vDWVHHFEEeAFHkyJ07X4+wYT4ph4ZDviBDrMywQvmPuoqToq/KabLRiOf9nh9WR2xDlnxNmOOCpqIAiCIAgiT+gIjSCyILPW1CRHnKbpA5rrpms6ZEWzo6lutwiPW4TOAQoJcWMe5nTzZXDEMYEuTI64kiEaMkXReFkDOY+I4Udw8fFoqhb/MsieEZfsiKPXZUbY3miqluJGFgQeLsfeJZc18Hx8FlywJz4jjiAIgiAIIh9IiCOILLAIqt2a6nalnJcPqqJBVhTonIG6mkoAQE1VBQwYUFSVoqljHCbEZZwR56UZcaVGNGjO5DJ4ABwomkoUBcEVd8Q5Z4vGZPP1yJxb1JqaG94xI67ClzjfzZNUzpD8M3MaapqOcJ/597uCoqkEQRAEQeQJCXEEkQW7rIE54jzxeMpACht0VYficMQBQHWlPx5NJSFuTBO2IqcZHXE+mhFXatiOOJcpilA0lSgGvBAva9AdTmrmiPNYQpxqlzXQYV4mmJima/HWVIYnKYqaHE0VePO64d4IDJjOxApyxBEEQRAEkSf0yYEgspBc1sDiKqqqDcwRp2pQVBWGBNTXVgEAqit9aOMMK5qaf8yVKD9sR1ymGXF2WQM54kqFSNB8zgwXAAWQRHo7JYYfnufAWbFITY9HU1PLGiwhjqKpGWGOOF3VU/72pjri0pc1sFiq2yslOOYJgiAIohRw7fPlkV6CjdcjYduqu0Z6GSUDfVVKEFlILmtw/lsegCMuGIxANwyzrMFyxNVWV8AAOeIIR1lDpmiqdXooTI64UoE54nTrXdQ5vJ0ghhNbiFPSlTWI5txChVpTc2HHS1UdLpeQILYlC2+ZHHGhXlOIo1gqQRAEQRADgYQ4gsiC7YhzHJSzeOpAHHHB/oj5D55DTZXZmFpd6bPKGmhG3FhGUVTIivla8nnSR1N9lluDoqmlA5sRp3GmK4lmxBHFgnNEKhnRmPl69LhF6LphxyWpNTUzPCtrsPbR6YrzeBIdcVKyEMcccdSYShAEQRBEAdARGkFkwDCMeFmDJ40jLpa/I64/aApxPp8bvPVNelWFHwaLppIQN2YJR+NxUzYLLhl2eiQiF2VNRG6YI07jTcHDRTPiiCLBGjt1PU1rqiQmvJ+QIy4zgh1NNffLOScu2QGXHFVl7+MsmkqOOIIgCIIgBgIJcQSRASWm2q4C0eGIY/PiBlLWEAqZQlxFRbyZzY6mKjQjbizjjJtmdMRZpwfDkaKsicgNE+JUzvzdFWkWF1EkeMES4tR0jjgpSYijw7xM8I5oKgD4Hc2pXnfi32KnMMfzHDiruTYUsN7bqaiBIAiCIIgBQEdoBJEBxeF4SzcjLls0dcfD/8QrpxyPlQtm4dXTvgi5vRXHf/w7HPn0z/HZ//sLADOaanAGFE21B2sTI8vaa6/C07On4PlDFg77fe187GE8PXsK3l9yIGpD3RBdQkr8icFmxIUHUdbQ9uILWH36KXh24Rw8f/AC+/S+TzdhzbcvwPMHL8DK/Wej58MP8Mb55+Dp2VOw+vRTAABydzf+c/JxeO6g+diz8qmC1zCUJK8xvGsnnp49BU/PnmL/jg0n0aD5XMR0K74upn/uGMV8bRHlTbpoarysQUz4YofKGjLjsvZGt6OpcfHNLSU6XJ1CnHMeJIumkhBHEARBEMRAICFuiNFiUTz/hf3sD4Rb77075TLsA/jTs6eg79NNCeepoZB93qY7bwOQ/QNm55o37fPaX34p/3VGo9j8h9+ZH8rz/GCoyzI23vYrrDp+CVYumIWXjjkcn/zyRmjRwuZW7fn7X/DMnKn2h1NdTo3dvbT0CDw9ewreveK7Ked9cstN9mNnZPuwm/zBPRef3vYrVD71M1Q/uBwvH/UFvHH+Odi7+hXbHadkiKbuevJxrPvJj9C/+VMIXi8MTUckmvrYaqr8MDhA1XQocvZ5c5H2NgS3bc1r3bkwdB2Bj9ZBDYezXk6XZWy68zasOu5IrJy/D15aegQ23XkbDC0uGvZv3Yw3zj8Hzx4wF6986QR0vvVGwm1s+PUv8PTsKfj8/r8PydrLGZ83vRsOiH9ADEViMAwj4+Uy0fXu23j38kvQu/4jcLwAWG4OORDAmm+eh45X/wM1HIZYWQU9lir2abEoou3tUIP9iHZ0DPj+yw3DMBANxWDoBtp7ewEA45vrRnhVxFiBOeKMNNFUSRITvthxUTQ1I6w1lQmXFX6HI87jhiKreOWf7+CTN7YmCHMsGqwqmt2e7K+NX5cgCIIgCCIXJMQNMW3/fh5KX5/9865/PTaCq0lFl2Wsu+HHePHIL2DTHb+BFsk/6rb+5/+LLX9cgfCO7ZDq6hFp3YNt9/0Zn/zyxoLW0vFs3FmjBHrQ/sqqgm5nuGh78mHwkX4Y3iqo/X3ofvstvHPJN4E9nwLI7Ijb88yTAABPy3gc9+oaHPXU84ilE+Iq/WC+hUyzv7RYFP85+Ti8tOQQ7LZud1CP6cXn8cJhB+C1M78Eubsr62XX/vcPsfn3tyO8cwcEvw+R3buw+fe345Nf3gQA0FUV737vO+h++y2I1dXo37IZ7195qf2a6vnwA2y7709oOOJITP3a+YNee7lT4cv8QY454gzDsCNoA2HPyqcAXQfv8WDpi6tx4poPAQCdb72OWKcprC1acTeOf+0d1B98aMr1vdZr+bhX38b0Cy4a8P2XG6qsQVU1hKMyFEOHIPCYOqFppJdFjBH4NI442XbESbYQJwi8HaEkUhGS9rHC0VrtcYvYuaEVOze14sNVGyE5ZkAKliOONaYCVNZAEARBEMTAICFuiNn1+CMAgNoDDgQA9G/agL6Nn4zkkhLQohHsePAfUPr7IdbUDui6XWveBADMuvwHOO4/b2LO8msAAD1r3wcARPe2o+ON1xD4+KOct9XzwXuI7tgOcBxqFh4AoPREy+k33Ibes34F7fxfYfEjpghmaBrUrebjkzPMiItZjiHfpMkQ3OaBfSyNe67C7wXvMj8kxaJyWqeToWoIbtk8+AdjEWlrhRII5Lxcz7q12PP0EwCAeT/5KU5c8yEmfuVMAMDn9/8Ncnc3Qp9tQ+jzbZh4+lk47j9vYvYVyyH3dCP42VZocgwf/vcPIXh92P/mXw3Z+ssZb1ZHXPwDYig88HgqE9vc9Q2Q6upSTgeAyhn7ZL0Nl88HT3PzgO+7HGHz4cKRKDTewJTxTRBFKmsgikNciHM44ixHuVnWYApLVNSQnZQZcc7WVLeEvdvNL6s0TYPcF/8CRLCKGkI95pdO3goPOQ8JgiAIghgQJMQNIZG2VnS88RoAYNoFF0Pw+QEAu/716EguKwFecmPW5T/AUU+/gOZjjh3QdWsP+gIAU3iLtLfZMcSmJccAAPo3f4o13zwPH/zw+zlva+djpmBZte88NB9trqPjlZch9/QMaE3DiTRjLsBxEN0ubPjgY/t073RTsEh2xLEIce96U6jrfvstPD17CtZee1XahlWlrw+H7nwXh2x5AOOeug7/PvwgvP3di9C/1RTedj72MJ47cK59+c2/vx1Pz56CTksQTab7vXfw3ve/h1UnHIWV+8/GquOXYONtv7ajhm+cfw7W3/g/9uVXHbsYLy09Iu1ttb/0AgCAFyVMPvOrAIBJp58FADBUFV3vvAVDNz+8qMF+aNEooh17AQCCz49P7/gtglu3YN6Pb4C3ZXza+xhOdj35uB1b7t9sOhg733zdPm3Hw/8EAHS//y6enj0Fz8ydDjlJoOx88zW88qUTsHL/2Xjt7NPQu2F9wvltL/0bq8/8MlbuNwsvHLI/tvzPjxFtb7fPNzQNW/70R6w64Sg8M38mXjzqUGy49ZdpI9iAGT/t27QR715+CV44/CCs3G8WVp1wFHY//QS8nnhjXygSj4IbmobP/nYfXj31i1i5YBaeXTgHr511KnY9ERe1n549BW3PPwsAiOzehadnT8Eb55+T9vXgjHk7SReP33TnbfZp3e+/i9fPPQMrF8zCyycejdYXnk24fve77+DNb3wVK/efjecOnIe3L/kmglu3pL0vAJB7e/HJLTdj9ekn47mD5uOFww60fjcyXycf3vrmeWY8/Ywv2ad9cM0P8PTsKVg5fx87Zr/u+mvNSPxl3wGQ+ly++eVj4Fn7BCKRCAwOmD55HORAAB/9z3X49xGLsHL+PvjPycdhp/XFTKbH+O/FX8DTs6dg1bGLIVsRV4LIBROQDIcQZ8+Ik0SoStwRR2SGFVlomgbDMBJaUz1uEe2fx13j4a64+81lRVppPhxBEARBEIVCX+EPIbv+9Sig6xB8PjQvPRZNS45G63PPYPfTT2Dfq38MTkj9xvTVL51Q1DUKHg9mXXZlQdede82P0fP+u+hY/QpeWnIIOEHAzO9ehtlXLAdgCjIAIFZXZb0dLRpF63NPAwDGHXcCxh1/Ijbdfit0RcaelU9i6nkXpFyn7flnM4oEw0Vw00ZUPn0joMXQGepF0O3HJ5MX4NyDjgCeW5/iiONEEf5pMxDZswt6LAbe44G3ZQLEunpoauocvdBnW7HPZ+9B53honioo/X3Y+/JL6P90E45e+RJclZXwT52O0OfbAABiTS2k2joI3vQRxl1PPI7W556BWF0NqboG4R3bsfX/ViDc34+mG34Gb8t4uBsabReUb9JkeCdMTP/YLcHDM26cfX++yfH9D+/ehealx8M/dRraXngOz74wGwBQs2AhlEAPtt33JzQdvRSTzjh7IFs+ZDQtPgrgeUDXEVi3FpX7zLJFcgDofvdtTD7rqwh8tA4AULvwQEg1Nfb5WiiEd773Hbj8fujRKAIffoAPfvh9HP3MiwCAHY88iHXXmY5QT/M4KH296HrpBbzb1orFjzwJjufx4Y+vNv8m8Dy8LeMRbWvF1j/dBV2WMe/HN6SsuYrT8ObXz4LS1wdelOBuakK0tRXBz7aB53n4vG6EI7GEwoYPrr7SjkJLtXXQVRWBdWux9pq1iOzehX2+dwX802YgtrcdaigIzuWCb9IUWxxNfj1wruyFA5l4Z9m3wEtu6LKM0OefYe01P0DdooPhrqtHx2uv4u1LvglDVeFuaIQWjWLvf1ahb+MGHP3sKrh8qR9iQ59txbZ777b3IbZ3r/m7sWkj5v/9wYLWCABNS45G5xuvoX/TRmhyDILkRqf1utAVGT1r30fDoYcj8JEZ3W06aikApDyXkdZWeDpeRENLDzDrAExvrsEb552J4JbN4D0eSPX1CG7ZjA+vvQpiZRXGHZf6d/6TX96IWMde8G43DvrdXZCqqwt+XMTYwm5N1Z2tqWmiqVTUkBXeIVTqmg6fwxHHaxwCPSH751Bn/N88lyjE+UmIIwiCIAhigNDXpUPIrsdN51vjkUdBcHsw7vgTAZhRxY7XXk17Hd/ESfBPmxH/b+r0oq13IETb2/H+VVcguHULpLp6iFVVMDQNnW++jtDOHQCArrffAgDUHXBQ1ttq+/dzUPtN0W7ccSeicuYs+3Fniqe6/BWJ+zRtBkSHcDIcyKEQhL69QMh0qgi6Bl+4D5/v2gMg1RHnbR6HY55bhcqZswCYotQxz61C3YXfRbopPZ7mcdh00jfw0txLsfWI5fjC383HHtm9C4F1a9Fy/Ek48rGn7ctP/foFOOa5VahdsDDteltO/CKO+ferOPHtdTju1TWYfpHp5ul+2RSPDvjVbZi57DL78of+5X4c9tcH0t6WGgwCAFwVFfZpTsFEj0bBiyIO/tNfMf6/voTqefth0llfxUF3/AEf/vhquCoqsODGXwIwhddCCgYGg1RXh5r99gcABNZZ89BeXw3PuBYAQNc7awAAvR+bQlzT0UsTrq8rMr7wB3Nm2sTTzgAABLdsRqy7C7osY8OvbgYAzFl+DY57dQ2Oeek18B4Petd/hI7XXkXgo3WmcMNxOPwfD+PYVa9j0V1/BgB8/o+/Qg2FkExlpN+eL7nwV7/Fsatex4nvfYTJZ54DAPB5WGGDKep2v/+uLcJNu+BbOP7N93HCm+/bf3c2/+FOyIEAjnluFRoWHwnAfM0d89wqHPCr29K+Ho55rrA5jXOW/wjHr34b+17zYwCAFomg1xI5P/nljTBUFVO++nUc99o7OP71d+GdMBHRtlbsfiL977uneRwOvvsv+OK6TTh21es48vFnAACRPbsR/GR92uvkA3Pv6oqMvg2foO/TTYh17LVfF93vvg0tFkX/ls0Ax6HpqGPSPpfjr/o5AGBc6wdwaQrqP3oLwS2b4RnXgmNXvY7jXnkL0791CQBgy91/SFlHx2uvYtdjDwMA5l//M1TP26/gx0SMPWxHnBWpdM6OdEvx1lSKpmZHcMUPgTVVT5gRpwYSncu97f3x61n7H+yxHHFU1EAQBEEQxAAhR9wQ0f3eO7Zzadyxpvuh6eil4EUJuiJj178eRdNRx6Rcb9Fd96Bq1mz7ZzUUSogjAqbTipHcaGgocVcWL0kYDgxNw9vfuRB9Gz9B7QEH4eA//QUcx+OTX/0cOx78B14/5ytYeMtvsPOxR8wo4znnZb29ndYHUPfESai0Hvu440/E1j/dhcC6tQhu3YKKGTMTrtOw+Egs+t0fE0775JabsO3ePyWcxlkDlXU5dY6WoZgH1vnuEz9hFgJfuxON4z148am/44hPX8f83evR/dCfgLlnZixrSKYr0A/OSJXiPE3NqDZkLNi5EtWf9eHd14P2eZE9e/K6bSeVM2fh83/8FT0fvIfw7l2ItrUCAGLtbQO+LbZHzjIPZ8uqq6ISAOCfPAUH3vZ7+/QNv/4Fglu34IBb70C0vR1rLr4A/Z9uhOD1YsbF38WsS1Njy63/fg4bf1P4HDlPc3NaQbFpydEIfPgBetZ9ALmnB70b1mPSaWeg/ZWXEdm9C5G21rgQd1SiEOeqqETDYYsBAHWLvmDHy+WuLkRb90CxYoQbf/srbPxt4tqDWx0z/QwDb5x7RsL5hqrafyucSFOno2ruPPR9sh5r//uHaH1uJSZ8+Su2m8rvc6OzJz4jrueD9+zrTv/mxeA4DpwoYuJXzkLbv5+3xKb1aDgsffx4KGk56WQAQMMhh9mnxbq7IAcCdjR4+z//H7b/8/8lXK9/a/r5h56mZnS89ire+/4yBLdtRWTP7vjtFvB6ZlTMmAnfxEkI79qJwIdrYeimc2jCl07D1j/dha531qDxyKNgKAqq582Hp6nZFjvTPZc8dNRG+8Bt2QkAiLa14t+HJ34RkTzj0VAUrLvhvwEALV88BZPP+mrBj4cYm7C2T91qTVVVzf63xy0i0m3+rSYhLju8I6Wga3pCa2qs23zva5hQi87dPQgHIuB1QOfNGXGGYaCnzXwfqKz1F3fhBEEQBEGMekiIGyKcs4DWXvMDrL3mBwnnt730ApRgP0RLwBgIUm0tOJcLhqqib+OGhPP6Pt1o/9truTqGmv4tm+3CiannfQNipRk9XfCzn8Pd0IDNK+7AO5eYTYpzrroWFdMyu/oirXvs2XKxXTvxzJypKZfZ9cRjdhHEQPE0NAIAtHAYoR3b4bfilLosI/jZZwCQ98wyxYr6dMR0fDpuFma0b8HEwB7wWz+GNvdMKBnKGpJp70w/927dDf+Ncc8/iICvBe0TDsYXv3MKPrl6GQDYAkG+yD09WH36yYh1dmDaNy7ClHPPR+CjD7Ht3rsBR3wpX7zjJwAw5x7qsgxekhDesd0+35/mOe5Ztxbb7vsTxp1wEiZ86TS8tPQIcDyPg353F3Y8eD8+/d1v0Xz00hT3j9rfj9BnWwe8RkY60RUw3U+f3nkb+j/dhPb/vAToOhoOXww1HEbrc89g78svIfj5Z/C0jEfV7DkJ1+UcDXmcEP+3YRjQHeK3d/wE8G4PAAOapkEQBHCiCM0hWvqnzUhds5b6/PoqK3DEPx/Drn89hj1PP4HWF55F6/MrMfmcr2HBz35hx6aYI87QHS5DRzOi87XjfBzDCW/dDyc6RG7DgK7EXSXuxiZbwGUI3vSRrnU3/Dd2PvIgag84CNMvvBie5nF4+9tWZL2A17OTxiVHY/v9f0dg3VrIvQEIPh9mXPQdbLv3blO4/cAsn2HirPP5Zs9lNBRFJBRDTFXRUl8NhLqtx+OFZ1z2vy+c6IJ3XAsiu3eh5/13IXd3JxRoEEQuOKssgP0NcDYpe9wSgqrp3nI6vohUkh1xfkdhTrgzAhEcZh44Gf1dIcSiMvyGiH4oEAQevR1B9FvR1ZYZjUVfO0EQBEEQoxsS4oYALRpF67NmdErw+SDVxj9U6bEYYp0d0GMxtD77NCafde6Ab1+Q3Kg7cBG63n4Le1Y+hZr99kfDYUegf+tmbP2T6RLzTpgI//TUD/xDAe9w5O195WW0nHQyeFE0hcWqKnsWl6d5nB2j0xUl4XoMNkcPAMTGJrhE0RYRYh0d0OUYdj/1L8z+wdXguHSBzuw0HL4Ym++6E4ApiO77w/+G4PPis7/eCyVgCmKNi5fkvJ2eDz9AeON6AFVo7epGdbgXzZEAAKCfd0OwRDpN03MOxH77g0/Tnt763EoAwI66/RCt3w9Kf1/KZXi2P4aBqOUKMgwjZW+63l2DWGcHXJVVmLP8GnAuF3ZbracJtyfFP2hEWvfAO2Fi2n1uOOwIbH/g/0GPRrHriccw+ayv2gUHYlUV6g8+JOHymhwz52FV12C///055O5uRHbvwoxvL0PLCV+E4Pag47VXEd61M0WIm3T6WXYRxFBSvd8CSHX1kLu7sOPB+wGOQ8Phi6H09aH1uWew49GHAF1Hc5IbLhcVM2aCE0UYioKWE7+IOT/8b3CCgM7OTnj6+1A5fQbaX4lHPOdcdQ1ajj8JgPl7EWlrhX/S5BSnlC8WRuizzzDlnK9hyjlfw/qf/wyf/fUe7H7qX1jws1/YjX4Ra0Zc7f4L7etuf+DvmPODa6ArCnY++hAAUxSqnjt/wPs2lLgbGu05dHWLDsbCW35jNwkHt21FRYa/Wex3Y8rXzsfEL38Fe1Y+nfZyhdC05Bhsv//v6N2wHtH2dtQffCikujpUzZ2P3o8+tH9vWFy50iHSsufy1YfewfvPv4/dvdsx58CDULnXjY7XXoHg8eILd/3Z/jJC6e+zCyDicFhw86/w6qknIdrehrU//iEO/uO9Q/b4iPKHCUisrCEmx93ZZmuqKcZTk2d2kmfEVfhMR5ygc5CDMYg+D5qnNqB+Qg32bN0LPyRbiNu1yXSc14+vga+KoqkEQRAEQQwMEuKGgNbnV9pFBXOu+hGmff1C+7xYdxdeXHIIDEXBrn89VpAQx273zfO/Cl2OYf3NP004jxMEzPvxDQUJV/lQMX0GWr54ClqffRq7n/oX9r6yCmJtHSJ7dsNQFHM4eU0tom2tePGoQ+FpbkbV3HkpUVIg7hx0NzZi/4efROO4cfa6mfAQ2bMbXW+9UVCkrv7gQ9F87Alof+kF9HzwHt4478yE82sWHoAJXzot5+0Et25B8O7rUO2S4HZ5MDvaDx4GdI7Hukn7Y3owjCZ3NZSYAsHnzng74UgMH3y0BdPSnOdpbkYw2I/9dr0Auf0NbPs49fnjJQkV02cguHULdj72MPau/g8O/O3vUX/woUm3NQ4AoPb34YXDDwQviomOKYuqOfva/3772xfAN3kqjnryuZTLNR97Aqrn7Yfe9R9h3U9+hA23/gKK1So6Z/mPbDGF8envbkNw6xYc9Lu74K6rh2EYcDc2offjdVBDIXS//w54t9ue21YMOI5D45FHYfcTj6Fn7fuomrMv3PUNqD/UjE9mmg+XC7GyCtO+cRG23fN/2Hbfn7HjoX9CqqtDrKcbUlU1jn35DTQdeTRqFh6AwNoP8N5ll0Cqq4fg9SLW2YHx//UlLPzlb1Ju19PbiVdPvQRiTQ1c/go7jsn2zOdNnBFXf/ChaDrmWOx9+SVs+eMK7Hjon9AVBaol6M6+8odw+Uc2MsVxHPb53hX4+GfXo/XZp7H3Py/B3dAIpb8PSiCAUzZtT3s99rux9pofYOOtv4QWCae9XCE0HHo4eMltFpIYBhoON+fnNRxyGHo/+hC9H6+DVFdv73u651LWeMzv60FV/XRMn/IVTDtxEXY++hDknm7854tLzZlzuo5YZwcW3HRLitBcMW06Zl+xHBt+/QvsffklbPvLnzH9wouH7DES5Q2LprK/8awxFUicEcdTa2pWUmbEVZvvax6FNwtyKj2oqPXZQpxXEwDBjKbu2mQ2ZE+cNW5E1k4QBEEQxOiGjtKGgF2WuMSLEiacclrCee66ejQfcywAc45c2Co2GCi1Cw/EEf98FOOOPxFSXT04QYBYU4umo5fi0L/9E+OOO3FQjyEXC3/1W8y99ieonjcfhgHE9rbDP2Uqpl/0bRy98iUc+ehTGH/KqeBcLsjd3fBPnppyG93vvoPw9s8BAONPOS0lNuds2NyVYYh7Phx0xx8wZ/k1qJw1G7zbDV5yo2LGTOzzvStw2F8eyGtGXNWcfcFNmQeDFyHFggi5/ahbegK6Lvlv7KqbgL5+M5KiRLPPiXvzg41QFR1img9E+//yN3BN3wc6J0ARPJh8zS/T3sb+v7gVVXPngZfcMHQDrsrUeHPtgoWYc9WP4G5sBAwDjUcehVmXXpH+csuvgbuxCYaqJTSFOuFdLhzy579h0hlnQ6qrhxYKo3LWbOz/i1sx5dyvJ1y2Z91abLv3bow/5ctoOfG/AJgCzKLf/x+UPlMYbH/p3zjo9j/Ykddi0bTkaPMfDsGlcsY+9j7xbjcaDj18wLe779X/jXnX/y8qZ82BLstmvLCp2d4bjudxyD1/x7QLvwXvhIlQ+nqhhkKonrcfxlnuuGR8LeNRd9AXYGg6Yh0d8I6fgKnnfxOL/mDOQfTbQlw8irvod3/E7Ct/iIrpM6D298PQVNQeuAgH/e6ukhF2pp73DRxw6x2oWbAQhmEg1tkBqaYO0y78Vsbr7P/L36B63nzwkgSxugaLVvwp42UHiuD1mo5Oq0Ck8QhzFmA9m29nGGhacrQd/0v3XBqxCPq9jdheNw0zp7TA2zIeR/zzMbScdDKkmlrEOjtg6Dqajj4WNQvSi8/Tv/lt1FjFKxtvvQWBjz8assdIlDfMhW1opuDGoqkulwCXS7BbU8kRlx2O4+y91DUNHreEI78wD1NrGuB1S2iaUg+O49AwsRYA4FZ5wAB4g0PnbtNhP3EOCXEEQRAEQQwczih2nWGJEggE8O6772LRokVQFAUNDQ3D5jAjzHhlZ2dnSe/zM3f9B5s37sLbgR2omFCJu39+Od79aDNu/N0/MT3gx4HzZuLkS5agrqUm42389I778dG6bThIaMHkCY0497qTIbjiH462bN+DX1z7d1TKIr548sE48aLFQ/oYRsM+lwOD2eev/+BW9IciuOmq87Hf7KkZL/f3x1fhkWdfx5FfmIcffvv0Qa54dFIqr+d7r38MH37yGdprYvjbXVdDklJj+KOZUtnncqfQfX7gT//GW8+tg6fJi1vu+h7Wb96BH//6r/D7PLj/9qvx/gvr8cmbWzF9wSQc/pUDhvERjA6y7fODv1gJRVZx4jcXo3GyOVbkqRUvo7ezH4ecvAD7LJqKWFjGw79+Dp98ugObPAHs09CM+b5mVFT7cOr3j6XfkVGI85i/JsMXksXkL3/5Cx5++GEEAgEsXLgQ1113HcaPz2+esRP2Wu//wTxAjuS+QhGY/lB/7gsNEa59vly0+8qF1yNh26q7xuxzMRTQ78XQQL8X2RnJ3wuKpiYRC/SA91cg2tmB0Xhotf3+v6c0EzIW3PyrokYDs2Gqv9yI7vOrX07vIqyevwD7//zXiPT2o6+3H5oqY86EekQ79mJmrQ+crkLRVPQF+hBs3QufS057O73BMD5YuxEuFahpcMOQZcjdnQkH7R45gh5XCBXRSuzetBs7125G44TqIXuMpbDPY4FC99kwDPQH+qAbOlyREKIdezNeVlRi0OUYeju7sl6unCmF17Omagh09ZrlHzVe6L09SJ4CN9ophX0eCxS6z3osAug6tJiMaMde9LW1QZdjEL0ioh17Ee3phR6ToUfDY/ZvhZOs+6wq0GMKIp2diHpVRMMyenZ3AQBqqmDvn8/LgzN0SBENfE8MuiCjeUIDYp0dRXwk2fE0No30EogCeOCBB/Dwww/jlltuQWNjI2699VYsX74c999/P3iegkvE2IR+L4ixAAlxSSiBANz+CsQ6RucHkHHHn5Qx+gaYhQilgAEAjU0jus+H3JNesATMfYr1hdDXH4LqkjGrPv6amNVcg/6uCHoD/Qjv7UTMk7499dV3N0KNRdHgq4JP4ABVgdzZmXAZj6ohpkUR5ETIkSg+enkjjjgxc+vsQCmFfR4LFLrPUVmBGjNlHFe4H7Esv56SHDHbf3t6S+b3uNiUwus5HJQRCoZh6Dom1nnL8rkohX0eCxS6z0bUfP3psopYRweCezuhyzJcmvlzrLcPuizDiIbK8vU5ULLusyJDlxVEO7sQ8yjY81kAuizD7XVBVIKIdZhjKKoreXCGAY/MgYMGvUpGQy1fOvtrGCTEjUIMw8Bf/vIX/OAHP8D8+Wa50nXXXYeTTjoJ7733Hr7whS+M8AoJovjQ7wUxVigLIe6FF17A008/ja6uLrS0tOBrX/saDjzwwIJuS6wy3Uju+gb6ADKMGAAUlO4+G4aBiGJA0QzA68IBB86Du7oCAHDQwjl4edOH6I/JgKcC7vqGtLexZmsbeFHCov32Ad8uQPS4Ui7rBlBRVYleXkVMBzo7YgipbtQ1p86BK+hxoLT3uVwodJ+DvUHwojmzsKalBW6fJ+Nlqxq7wYsSIgaf8TVX7pTC6zmo9COiaADPYZ/Z08ryuSiFfR4LFLrP7qpKcBwPjjffU3RfJ3hRgq+y0rwtdyd4SYKnuqosX58DJds+i34vYioHoaIa7vp6BD4KgJckjJveAE9Do325pukyhDc+Q2XUC54X4K70YsLcKSVTiBHr6sx9IaLk2Lp1K7q6unDYYYfZp9XU1GDWrFn48MMPSXAgxiT0e0GMFUrjCGIQvPzyy3jggQdw0UUX4a677sKhhx6KW2+9FTt2FFaKQBAAoMoa+kKmU6mhvgr1lggHAAtnTYbOGQhHZAQCobTX39vTh02ftwIA9p85GUB8wHYy+0xuRkzQsKGjDX2hCDa8s3MoHwpRwkSi8Vizz529RMTvMcsaIrFY1ssRw0s4GEM4JkPjDMyY1DzSyyHGIHbbpzXiNxYzXdluyfxu1W5NdVFZQy54wZTmNE1Hb1cIbZ+bJQyNExNHRNS3VILneXAGwHFAy5S6khHhiNHLrl27UFFRgerqxNdbS0sL9u6lWDkxNqHfC2KsMKodcYZh4OGHH8aZZ56JhQsXAgDOPPNMvP/++3j22WdxySWXjOwC8yASCWHz9o0jvYyiYwCIcjw8hl5yjotQj4LWT4Po6A1AgYaqOhHrNr5nn28YgC7qUFQNT/77LexVd2JcY0XCbaz68HP06mE01fjR19uKvmAAsuFKuB3GMQc2Yeve3dje3g1hu4G+UB9cTX3wVg1+AHwp73M5Ueg+f763F716GG5RwPrNH2S97E7rstFgLO3raCxQCq/nTeu6IOsqoryC/v6dWLdxzwitZPgohX0eCxS6z23drVCgQVU0rNv4Hjbt3I5ePYxArAfrNr6HPW1d6AvGsKtdh7axRKKTI0i2fe7u60Q4qGDVE29DlXX79K7YToQ3tto/67oBWY9BgYaYKiPi6sz6d3ifKXPg9fqH+JEQ5UY4HIbHk+qEd7vdkOX084cJotyh3wtirDCqhbjdu3ejs7MTBx10UMLpCxcuxJtvvjlCqxoYm7dvxBefegst4fJq3RuNcAAaowKaIvHnor1Ox39i3bj1hdcTLntQlRczIaC7W8W2R7ej06Nir0eF7jzKr6xFtwbcuGoDJoUk9PZq+PYLm9PfuR/ANBeObTXQFQpj1WOfoM2rDvljJEqQyloAwEUP5iGuDeSyxLDQGBXQ7BWxx6djyctvjfRyiDHIhJCIxV4/ZF6P/y2orMVbfQbeevA9TOuX4Fd5vP/hbmz+nD60ZOPYPRVoiMYPhbvcKrZUyfj8zc9SLnucUIF6rwudnIrbPn4fyobMt7vmBGDBnIMyX4AgAIiiCEVJnTMsyzJqa2tHYEUEMfLQ7wUxVhjVQlxrays4jkNTU+KA2sbGRnR2Zp6X0dnZie7u7oTTYklxL2PolpkVA0BtTMD8nsyzoYji0+5VsLE6ZophaawK62vM2OqEkAivxqMh6ko4mE+Hwud4VXHm7R7VVpHX7REEMXKEXXruCxHEMMDeSySdz3rsIOd6zyGwpdI89mvzKtheoSAoZv697vSoqI+50OFRoeRI/Roo3nEkuz9i9NHU1IS+vj5EIhF4vV779La2Nuy3334juDKCGDno94IYK4zqT/qRSASiKKbUGLvd7rRKOmPVqlV45JFHEk5ramrCaaedhgjPww8gVKRq5CjHI+TSsctP31qXAlHBwNZKGQG3lv1yLgPvNUTwXn0EtbKACSER1Urm14wOYEtV7tlebV4VH9Wat0kQRGmicsCmaprVR4wMHR4VG6ujqFAzv+dEBAO7/ZmPgwiT7ZUKtlfmt08bamLgwNniXTaiHI9gkY4jAQDUmDoqmTNnDjweD95++20cddRRAIBAIIBNmzbhJz/5yQivjiBGBvq9IMYKo1qIc7lc0LRUwUSW5bTZcsbSpUvtmXKMWCyG9vZ2eHXz21C/XpzZOB5DR5tPRZuPYoijEg7ocWvoySHcDeT2PqmlD/gEQRBEegwO+LA+OtLLGHPEBAMf1EfyuqzH0FGhF881G+vqBBobc1+QKCncbjfOOecc3HHHHRg3bhyqq6tx66234vDDD8fMmTNHenkEMSLQ7wUxVhjVQlxDQwM0TUN3dzfq6urs0zs7O9HS0pL1eg0NDQmnBQIBtLe32z9zSJtIHHJmTZmDNScU4Y5KDBoGXhxon4sD7XNxoH0uDrTPxYH2uTiMxD7vM2VOUZ9Tev2MXr773e8iFoth2bJl0DQNS5cuxVVXXTXSyyKIEYV+L4ixwKgW4qZNmwav14sPPvgAxx57rH36hx9+mOJ4K1W8Xv+YHOhrAAjyPCqK5Dwcq9A+Fwfa5+JA+1wcaJ+LA+1zcaB9JkoZl8uFq666ikQGgnDw/9u787ic0v9/4K/2IpVUIhEla8RYMsa+Lx9rU4xlyD5ln2EMkqWGkdHYMgxjktHQGNM0UpYKY9+KIiUhlVYVab9/f/h1vk53pVJ3t7yej0ePB+c+y3Vf55zrvs77XAvvC/oYyHAAi6qnoqKCkSNHwsvLC+Hh4cjIyIC3tzfi4+MxbNiwmk4eERERERERERGR4INuEQcA48ePR0FBAbZu3YqsrCyYm5vD0dERWlpaNZ00IiIiIiIiIiIiwQcfiFNUVMSECRMwYcKEmk4KERERERERERFRqT7orqlEREREREREREQfCgbiiIiIiIiIiIiIZICBOCIiIiIiIiIiIhn44MeIq2p5GelQq1cPOSnJnOa+GkkAQN+A+VzNmM+ywXyWDeazbDCfZYP5LBsfRT5LJDWdAiIiIqoABuKKUdHRAQCo6evX3gqbHJAAyAPzuboxn2WD+SwbzGfZYD7LBvNZNpjPREREJG8YiCtGTac+8vLyoK6nDwUFVtmqi0QiwcvkZOZzNWM+ywbzWTaYz7LBfJYN5rNsMJ+JiIhI3jAQR0REREREci0gIAC+vr5ISUlBo0aN8MUXX6Bz5841nSwiIqIK42QNREREREQktwIDA3H48GHY2dnB3d0dVlZWcHV1xZMnT2o6aURERBXGQBwREREREckliUSCo0ePwtraGpaWltDS0oK1tTVMTEzg5+dX08kjIiKqMHZN/f8KCgoAAC9fvkR+fj5UVFRqOEW136tXr5jPMsB8lg3ms2wwn2WD+SwbzGfZ+FjyWVNTE8rKta9q/+zZMyQnJ+OTTz4RLbe0tMSlS5fK3DY5ORmpqamiZa9fvwbwps5fm0gkErx69QrZjdsDeTk1nRwAwIsXL2R2LMtWxjI71ruoqSl/1OdCnvC+4H1Rlqo8FxX9DVaQSDjnOQDExsbi/v37NZ0MIiIiIqIK69KlC3R0dGo6GVXu2rVrcHV1xeHDh6Go+H+deQIDA7F//34cPHiw1G2PHDkCb29v0bJWrVqhT58+1ZZeIiL6+FT0N7j2vTarJD09PbRu3RopKSnYu3cv5syZA2Nj+Ykg1zZPnz7Fzz//zHyuZsxn2WA+ywbzWTaYz7LBfJaNjymfNTU1azoJ1eL169dQUVERBeEAQE1NDXl5eWVu279/f1haWoqW5efnQ1FREfr6+lBSUqrq5NaYj+lal3c8F/KD50J+1PZzUdHfYAbi/j91dXU0adIEWVlZSExMhJqaWq18qygvEhMTmc8ywHyWDeazbDCfZYP5LBvMZ9lgPn/4lJWVhSFk3pabmwt1dfUyt9XT04Oenl51JU2u8FqXHzwX8oPnQn7wXIhxsgYiIiIiIpJLenp6KCgokBrrLTk5GY0aNaqhVBEREVUeA3FERERERCSXmjdvDg0NDdy6dUu0PCQkRKrbKRER0YeAgTgiIiIiIpJLKioqGDlyJLy8vBAeHo6MjAx4e3sjPj4ew4YNq+nkERERVRjHiCtGV1cX1tbW0NXVremk1GrMZ9lgPssG81k2mM+ywXyWDeazbDCfa4fx48ejoKAAW7duRVZWFszNzeHo6AgtLa2aTprc4LUuP3gu5AfPhfzguRBTkEgkkppOBBERERERERERUW3HrqlEREREREREREQywEAcERERERERERGRDDAQR0REREREREREJAMMxBEREREREREREckAA3FEREREREREREQywEAcVbmlS5fiyJEjNZ0MuZWYmAgbGxs8fPiwppNCAHJycmBvb4+TJ0/WdFKIiIiIiIiollOu6QQAwM6dOxEcHFzq52vWrEG7du2q5djh4eHw9PTE48ePoaWlhaFDh2L06NHC50eOHIG3t7doG0VFRXh5eZW4v+DgYHh7e2Pbtm1QUFAAABQUFMDf3x8XLlyAi4uLaP2oqCgcPnwYDx48gLKyMtq0aYPJkyejcePG7/3dtm3bhqdPn2Lz5s2i5S9fvsTMmTMxbtw42NjYiD7bvXs3IiIisHXr1vc+flmePHmCAwcO4MGDB9DQ0ECfPn0wceJEKCkpAQCCgoKwa9cuqe3c3d3RoEEDqeXh4eHYtGkTfv75Z6irqwMAJBIJLly4AC8vL+zcuVO0/rVr13Ds2DHExcVBVVUVHTp0wJQpU6Cjo/Ne36s817K+vv57HeNdajpv3/b69WssWLAARkZGcHJyqpovWIaS7lcA+O6772BpaVniNmpqati+fTsUFct+L1HTZUVF919dzpw5g9OnTyMuLg75+fnQ0dGBnZ0dPvnkk3Lv4/nz52jQoAGUlcv+CQoICICvry9SUlLQqFEjfPHFF+jcubPwuZOTE8LDw0XbWFhYYPXq1SXur+i6/+qrr4RlL1++xO+//w5lZWXY2dlJbZOYmIjff/8doaGhyMnJgaGhITZv3vzO66UyqiJvKys5ORkHDhxAaGgolJSU0L17d0ybNk2458PCwrB27Vqp7datW4fWrVtLLU9MTMTChQvx008/wcDAQFh+69Yt7N27Fxs3boSWlpawroODQ4npUlBQwN69e4V1K6Po3rGxsYG1tXWp661cuRKRkZHYsWOHKM3VpbCwEH/99RdOnz6NjIwMmJiYYPr06TAzMxPWsbe3R1JSkmi7/v37Y+7cuSXuc+3atWjXrp3oe6akpODXX3+Fubk5Ro0aJVr/6dOnOHToECIiIqCkpIT27dtj8uTJ0NPTe+/v9zHX7fLy8uDt7Y3AwEC8evUKpqammDZtGlq0aFHF35Q+dG5ubrh06RK2b98uVe7Y2NhgyZIlsLKyktrOyckJxsbGmDFjBoA31/SVK1ewZcsWqXWDgoKwb98+HDx4sNzpKuv6rq3k7VzExcXh0KFDCAsLg0QiQYsWLTBp0iTRb0RtJW/norqeGz8E8nYu3ibr58yqJheBuNmzZwsn6erVq9ixYwc8PDyEz1VVVavluLGxsXBxccHEiRPx7bffIiIiAtu2bUOdOnUwaNAgYb3WrVvju+++K9c+/f39MWTIECgoKCAnJwe+vr44c+YMsrKySgxyHDp0CN26dYO9vT2ys7Nx8OBBODs7Y8uWLcIDUGV98sknuHDhAlJTU6Grqyssv3XrFiQSCUJCQqQCcXfu3CnxZqpK6enpWLt2Lfr164cFCxYgLi4OW7duhaKiIr744gthPT09Pfz444+ibdXU1Ercp7+/P/r06QN1dXVIJBKcOHECZ86cQWpqKgoKCqTWT05Ohq2tLUxMTJCSkoLdu3dj27ZtcHR0fK/vVp5rOTk5+b2OURZ5yNu3/fXXX8jIyICRkdH7f7lyMjIywvfffy9a9q4y5F1BFXkoKyq6/+rg5eWFoKAgzJw5E+bm5sjOzkZ0dHSFyuj79+/D0dERv/zyS5nBlcDAQBw+fBgLFy5EixYtEBAQAFdXV2zcuBFNmzYV1hszZgzGjRsn/L+0c/ny5UtcvHgR69atA/Am+OPr64tz585BIpGgd+/eUtskJCRg1apV+Oyzz+Di4gINDQ08evRIeBCvSlWRt5WVl5eH9evXo2XLlti6dSsyMjLg5uaG3bt3Y9GiRaJ13y7PgNLvrYCAAFhaWgqVtuDgYPj7+yMuLg5ZWVmidfX19aX2CwBbt26Ftrb2ewXhiqioqMDf3x+jRo0qMc1hYWF48uTJex+nIry9vREcHIzFixfDwMAAR48exYYNG+Dm5iaq3M+aNQu9evUS/l/0UqW42NhYREREYOHChQCAx48fw9fXF1evXkV+fj7Mzc1F6+fk5GDdunWwsLDADz/8gJycHOzbtw8bN26Eq6vre3+/j7lut3PnTjx79gzLli2DlpYWjh49ivXr12Pr1q0fxYMblU9GRgauXbsGHR0dnD17FhMmTKjpJJW7PlLbyOO5OHLkCJo3b45p06YBAP788084OzvD1dW1Vp8XeTwX1fXcKO/k8Vy8rSaeM6uSXHRNVVFRgbq6OtTV1YWKWdH/1dXVq6XlAQAcP34cHTp0wIgRI6ClpYWuXbtiyJAh8PX1Fa2nqKgoSk9pAbKHDx/i6dOn6Nu3LwDgxYsXuH37NqZOnYrhw4eXuM3ixYsxbNgw6OrqonHjxpg1axaSkpJw//799/5+nTp1gpKSEm7fvi1afuPGDbRv3x5RUVHIzMwUlsfFxSEpKUnU4qQ6nDx5Erq6upg8eTJ0dHTQtm1bfP755zh58iTy8vKE9RQUFKTyvaQH4LS0NFy7dg1DhgwB8Ka1VlBQEEaMGIGpU6eWmIZhw4bB0tISOjo6MDU1xfjx4xEWFobc3Nz3+m41dS0XkYe8LRIdHY3z58/j008/rdov+Q4l3a+l5XthYWG59ikPZUVF9l9d/Pz8MGLECHTp0gVaWlowMDCAlZUVLCwsyr2PdwVvgTfX2dGjR2FtbQ1LS0toaWnB2toaJiYm8PPzE62rrKwsyo/SHu7Pnj2LZs2aCS1S7t+/j7S0NDg6OqJ58+YlbrN//3706NED06ZNg6GhIbS1tWFpaVktgbiqyNvKOn/+PLKysjBnzhw0aNBAqPhfunQJqamponXLc2/l5uYiMDBQKDeAN287rayspAJ7QMnlUUxMDO7evQtbW9sq+Y4tWrSARCIptYXW8ePHq611Vkmys7Ph4+ODL7/8Eubm5kLrRzU1NZw9e1a07tu/K+rq6lBRUSlxn/7+/ujWrZsQ6Ll16xYAYOPGjSUGf549e4b09HRMmDAB+vr6aNKkCcaOHYsnT57g5cuX7/0dP9a6XUxMDC5evAh7e3uYmZnBwMAAc+bMQZ06dXDmzJkq/7704QoODkb9+vUxePBgBAYGluv3sbqVtz5S28jjubCzs4O1tTX09fWhr6+PWbNmIS8vDzdv3qzppFUreTwX1fXcKO/k8VwUqannzKokF4G4d3FycsK+fftEyy5fvizVmuvevXtYvXo1Jk2aBHt7e3h6eoqCD8WFhIRIdfmxtLREfHw8Xrx4UeF0+vv7o2fPntDU1AQANGzYEOvXry+zhVnxN/1FrZJKq2hXRJ06ddC2bVuhMg68eQgOCQnB8OHDoaqqipCQEOGzkJAQ1KlTR+hmlJubCw8PD8yePRtTp07F6tWr8eDBA9Exbt++jW+//RaTJk3CvHnzcOLEiXemq7R8z87ORkxMTIW/5+nTp9GmTRshGq6oqIjNmzdjwIAB5a7o5+fno06dOjJpfVIkMzMTbm5umDp1KubMmSMaV6+0ceQ2btxYZldQecnb7OxsbN++HV9++aVwP8iDnTt3YuPGjThx4gSmT5+OHTt2AACmTJmCoKCgUreTh7JCHmhpaeH+/fuQSCSlrnPu3Dl89913+PLLLzFjxgzs2LEDr1+/BvAm/4u6N86cORM2NjZITEyU2sezZ8+QnJxcYp5X5iVFYWEhTp06haFDhwrLevfujaVLl5baVSwpKQkhISFSXfmqy7vyNiwsDDY2NsjIyBAtLz4mp729PY4fP47Dhw9j1qxZwnWenZ1d6rFDQkJgYWEh+t1p3749FBUVK5XfFy9ehKamJjp27CgsW7NmDUaNGlXu3zYvLy8MGjSoyt76KykpYejQofD19ZUKwMfExCAsLAwDBgyQ2i4rKwv79+/HvHnzMHHiRMybNw8HDx4UVb6PHDmCpUuXIjQ0FN988w0mT56Mb7/9FlFRUaWm5969eygoKBB1mVdSUoKFhUWl8vz169c4d+6c6BofM2YM7O3t0ahRoxK3MTY2hpGREU6ePIn8/HxkZ2fjzJkzsLCwkEm5XVvrdrGxsVBUVESzZs2EZcrKymjVqhUiIiIqfHyqvc6cOYNevXqhd+/eePHiBW7cuFHTSfpg6iNVTR7PRfFnRCUlJSgrK1fJM6I8k8dzUVxNPDfWBHk9F/L6nFlRH0QgrjwePHgAFxcX9OrVCzt37sTChQtx7dq1Usf7yMrKQnp6Oho2bChaXtSNJiUlRVgWERGBmTNnYtmyZfj111+Rnp4utb/MzEz8999/okpwZQQHB6Nu3bowNTV9r/0U+eSTT3Dnzh0hgh0REYH8/Hx07NgRFhYWoiBdaGgoOnToIHR7+fHHH/Hw4UOsWLECbm5usLCwgLOzs1CRLRo7rHPnznBzc8N3332H27dvIz4+vsw0xcfHS+W7np4eFBQURPmenJyMGTNmYOnSpdi1axeeP38uta+CggKcPn1a1PKiIiQSCaKjo+Ht7V1lLS/Ky8PDA1ZWVvjpp58watQoeHt7v/dbLnnJW3d3d7Rs2VIuK3JPnz7FkydPsGXLFkyePPmd68tTWVGe/VenyZMn4+bNm1i9ejXu3r1b4jp3797FuHHjsHXrVqxYsQKhoaE4duwYgDdd1VasWAHgTVDOw8OjxDET4+PjoaCgIDUWhb6+vlTXbh8fH8yePRurVq3CP//8U+ID+u3bt5GdnY0ePXqU+7tGRERAXV0dT58+xapVqzBnzhysXbtW6mVEVSlP3paXn58f6tSpg02bNgm/hcePHy91/fj4eBgaGoqWqaiooH79+lL5PWPGDCxcuBBbt24tNbjv7++PwYMHV7rl4P379xEREYGRI0dWavvSDBkyBKmpqbh+/bpo+fHjx/Hpp5+KhnAA3lS0165di8jISCxcuBDu7u6YNWsWLl68iO3bt4vWTU1Nxb///osFCxbA1dUVGhoa2Lp1a6lvj+Pj41G/fn2pSryBgYGoTAHetMycO3cunJyccPbs2RJb8p47dw4GBgYljtdXGhUVFaxYsQLBwcGYOnUqpk+fjpiYGCxdurTc+6huH2LdrkGDBigsLJQa268obUTAmzp0XFwcevXqBX19fbRt25YtJmvIh3Iurl+/jpycHLRt27amk1Jt5P1c1ORzo6zJ87mQ5+fMipCLMeKqwh9//IEhQ4Zg8ODBAAAdHR1YW1vj119/xZQpU6TWL2qhUbwrQlGLtKKHueHDh2PAgAHIy8vDs2fPcOTIEaxZswabNm0SjakVGBiIFi1awMTEpNLf4cqVKzh06BDmzZtXZV3OunTpggMHDiAiIgJt27bFjRs3YGFhAWVlZXTu3BleXl6QSCQoKChAeHg4pk+fDuDNg9CdO3fw888/C5FmGxsbXLhwAZcuXcKwYcNw7NgxfPLJJ6K314sXL8asWbPKTNPr16+lxiNTVFSEioqK0Mqge/fusLCwQEFBAZ4/f45jx45h5cqVcHV1FXWxuXr1KpSUlNClS5cK5838+fORkpICiUSCMWPGiMaOkYX+/fsLBciIESNw6tQphIeHv1fXYHnI26LBTDds2FDp7/E+nj17JoxLBLy5x99uRZidnQ07O7tyv8WSl7KivPuvTt27d4eLiws8PT2xbt06tG3bFjNmzICxsbGwztsTIejq6uLTTz8VWvioqKgI+a6mplZqOff69WuoqKhItbpUU1MTBdoWLVqEgoICvH79Gg8ePMDvv/+OmJgYzJ8/X7Sdv78/+vfv/87JId5WVDb8+eefmDhxIrS0tHDq1Ck4OTlh8+bNVT4eRXnytrzMzMyEgel1dXXRs2dP3Llzp9SxPUoqNwBxfrds2RLu7u6QSCRITk7GiRMnsHLlSmzcuFGUxqioKMTGxgrd+CrD19cX3bt3r5IJA95Wr1499O/fH//88w+6desG4M04gFeuXMGmTZukgrgXL17Es2fPsG3bNiFI17lzZ8yZMwcuLi6Ii4sTJlbKzs6Gvb290IJh4sSJWLVqFRISEkq8VsrK87db261fvx4SiQQvX77EnTt38OuvvyIxMVHqXAYEBGDYsGEVyo+XL1/i+++/h4WFBUaNGoX8/HwcPnxYCKJX91AK5fEh1u1atmwJIyMj/PLLL3BwcICmpiaCgoJw584d0fiW9HE7ffo0WrZsKZQhffr0gbu7O5KTk0Vln7u7O/bu3Su1fVZWVqV+H0jah3Au7t+/j507d8LW1lYmkwnVFHk+FzX93Chr8nouavo5syrVmkDcgwcPEBUVhcDAQGFZfn4+Xr9+jaysLNSpU0e0ftEDWX5+vmh5UQW4qBKnqakpBKIMDQ1hamqKefPm4dKlS8KDRmFhIQICAio9gGF+fj48PT0RHByMRYsWoWvXrpXaT0kMDAxgbGyMW7duCYG4olYGnTp1wp49exAdHY2cnBxkZ2ejU6dOAN7kZ0FBgTDoc5GsrCyh9VRkZCQmTZok+lxDQ+OdPxDKyspS+S6RSJCXlyfku4aGBjQ0NITvYG5uDgcHBwQEBIgCf/7+/hg0aFClHhjWrl2L7OxsJCQkwNfXFytXroSTk5PMxt1q2bKl6P8GBgZS3c4qqqbz9vz58zh58iScnZ1lFhwqztDQUDRrZvFWOcbGxhVqSi4vZUV59i8LzZs3x+rVq3Hv3j0cPHgQK1asgKOjozAQfExMDIKCgvDo0SMkJibixYsXFZ4FWllZucSWRLm5uaL78+3AcZMmTVC3bl1s2bJFVFF9/vw5QkND3/mCoDgFBQVkZ2dj8eLFQoXDzs4Od+/exdmzZ0sMAryvd+VteRVvUW1gYCAahqC4ksoNQJzfqqqqQjdRPT09mJubY/ny5fDx8YG9vb2wjb+/P3r16oW6detWKM1FUlJScP369WobAHnkyJFYsGABIiIi0KpVK/j4+KBDhw5o2rSp1FAAkZGRaNasmVRLubZt20JBQQExMTHCtW1gYCDqRlR0/aWnp5cYiCtPngMQjt2gQQOhq+Phw4cxfvx4oXtSWFgYUlNTRRM6lMe///6LgoICzJ8/X2gJv3TpUtjb2+PKlSsVakFaXT7Eup2ysjKWLVuG3bt3Y9asWVBWVkb79u3RrVu3MruI08fj5cuXuHLliuh3xMrKCvv27cPZs2dFdbEpU6YIdfO3FZ9wS0FBodRxbyUSiVwE1uWRvJ8LiUSCv//+G8eOHcOUKVNqdfBH3s9FTT83ypK8ngt5eM6sSh9EIE5BQUFq3JziJ1JZWRljx45Fz549pbYv6QapV68eVFVVkZSUJOrKkZSUBAUFBaluOkV0dHSgq6uLtLQ0Ydnt27eRk5NTqeaRWVlZ+P7774Wxt6q6BQDwplXczZs3MWDAAMTFxQk3S1HF/tatW8jPz4epqSm0tbUBvMlPLS0tqdkngf/LT4lEUuI4BWWN3QK8eYgr3t2p6A1DaQ/sampqMDIyEo3v8vTpU0RGRmLJkiVlHq80RQ84jRs3RocOHTBjxgxcuHABAwcOrNT+Kqp46xxFRUXhOi8qjIpf92WNzQXUfN56eXkhIyNDNCB7QUEBJBIJJk2ahJUrV1Z7k3olJaUyx5Wq6A+mvJQV5dm/LLVp0wbr16/HunXrcPDgQaxfvx4RERFYt24dxo4di4kTJ8LQ0BD+/v64evVqhfatp6eHgoICqRmfk5OTSx3vCoAw6cKLFy+EQEhAQAA++eSTCpetDRo0gJqammg7BQUFGBsblziuXVUqKW+LAsrv+i0ESi5byqKnpyfVjS4/Px9paWml5reioiJMTExE5UZmZiYuXrwIFxeXMo9XlnPnzkFXV7faygl9fX306NEDPj4+mDVrFoKDg0udObOwsLDEvCs6F29/Vlqel1Zm6+npCTNPvz0LalJS0juv8by8PLx8+RL169cH8Cb42bdv3wpXSh8+fAgTExPR8TU1NdG4cWM8fPiw2gNxtblu16hRI6xduxavXr2CoqIiNDQ0sHbtWrRv377C+6LaJzg4GHl5eThw4AAOHDggLC8sLERgYCCsra2FMkRTU7PEOk3x+nedOnVKrQ+kpaVVyezTtZE8n4v8/Hy4ubkhPj4ezs7Otb4FpDyfC6DmnxtlSV7PhTw8Z1alDyIQp6OjIzVzW/FxyIyNjfHkyZNyD6ytqKiINm3a4NatW6K3yCEhIWjdunWpD+upqalISUkRVZT9/f0xcODACnV7KrJt2zZoaWlh8eLFldq+PLp06YK//vpLmDXw7ZulU6dOCA0NRUFBgahLpLGxMdLT05GXl1dqxbVx48a4d+8e+vXrJyxLSUmReqArrmgCiXHjxgnLbt++DT09vVK7e2VnZyM2NlaURn9/f/To0aNKKheKiopQUlIqsYVCTdDW1oaCgkKJ131Z37em83b16tVSLZn+/PNPxMfHw8HBoVoCzdVNXsqK8uxf1pSUlNC6dWthzK2LFy/CzMwM1tbWwjpPnz4VbVMUxChrxtrmzZtDQ0MDt27dEg2gHxISIhrcvrioqCjR2HJFs3dWJljfokUL5OTk4NGjR6JZVd9+mVGdiudtUeu/1NRU4YVJXl6eVOC9Mtq1a4dTp06JAk/h4eFQVFQstUJTWFiI6Oho0ednz56FmZmZaJD6irp06ZLQbbS6jB49GsuXL4e2tjaaNWtW6mypzZs3x7lz55Ceni7kOfBm8gDgTRfgymrTpg3y8/MRFhaGDh06AHiTp3fu3MHnn39e6nZRUVGoU6eOUDYXjXlX/M1zeejo6CA6Olq0LDc3FwkJCSUGvqpaba7bFSlqGfro0SPcv38fc+bMqfS+qPY4c+YMunTpItXaMjY2Fm5ubrh582aFhwUxMzNDVlYW7t27hzZt2og+Cw0NrXDL6o+FPJ8LDw8PpKWlwdnZuVa2uipOns9FcfL23FjV5PVc1LbnzA+inXLHjh0REhIiVBgfP34sNVjguHHjcP78eRw7dgyJiYl4/vw5Tp8+DT8/v1L3O3r0aFy6dAlnzpxBZmYmrl27hpMnT4oeIr28vBAZGYn09HSEhYVh06ZNMDY2Fi6+hIQE3Llzp1JNhZOTk3Hz5k2MHj1amLGs6K8qp0M2MzODjo4Ozpw5I/UA2blzZzx69AjR0dGiQEz79u1hZmaGH3/8EeHh4UhPT0dERATc3NyEFm8jRozAuXPncOLECaSmpiIqKgrbtm17Z5ekESNGCANdZmRkIDw8HH/88QdsbGyEh/S///5bOG5UVBQ2b94MFRUV9O/fH8CbloTnzp2r1EQCr1+/xoEDBxAdHY2MjAw8fvwYbm5uUFJSkpspkFVUVNC2bVucOHEC2dnZkEgkOH78uNQg3sXVdN4aGhrCyMhI9Fe3bl2h1d2H2oy4psuK8uxfFlxcXHD16lWkpaUhPT0dN27cwNmzZ4Vrp379+njy5Anu37+PtLQ0+Pr6CkGLIkU/ktevX0dqamqJZZ2KigpGjhwJLy8vhIeHIyMjA97e3oiPjxfGwXrx4gW8vb0RGxuLtLQ0XLhwAfv378egQYOEoNV///0HbW3tSrVCadSoEXr27IkdO3YgMjISycnJ8PDwQGpqKkaMGFHh/b3Lu/LW0NAQDRs2hI+PDwoKClBQUICDBw+WGdAsrwEDBiA7Oxv79+9HWloaHj16hP3792PUqFFC5f/UqVO4efMmXrx4gSdPnmD79u1ITk4W8qKoG19lJ84BgIyMDMTExFR7q6FmzZqhY8eOOH36dJkBnl69ekFPTw8//PADIiIikJ6ejtu3b2PPnj0YMmTIe1X4dHV10adPH+zfvx/R0dF48eIF9u/fDzU1NSGAFBMTgxMnTiAhIQEpKSkICAiAt7c3xo4dK7RiO336NNq3b1/qC7OyjB49GgkJCThw4AASExMRFxeHbdu2QV1dXfSCrbrU1rod8Cbw9/z5c2RmZuLq1avYvHkzxo8fX6nzRLXL/fv3ERsbi+HDh6Np06aiv08//RQmJiY4ffp0hffbqlUrtGvXDtu3bxd+S2JjY7F//348fPgQY8aMqfov84GT53NRNGFa0W/s28+IOTk5FU6TvJPnc/EhPDdWJXk+F7XtOfODaBHXu3dvxMXFYdOmTUJ3mJEjR4qaSlpaWsLBwQHHjx/H0aNHoampCVNTU1Ef5uLat2+P+fPn448//sC+ffvQqFEjfPXVV7CwsBDWSUtLw8aNG5GVlQVtbW189tlnGDdunPCGtKjbU/ExZMqjqCXDqlWrpD5r1aoV1q9fX+F9lkRBQQGdO3fG2bNnpQJx5ubmUFZWhoaGhqjVh4KCAr755ht4eHhg8+bNyM/Ph56eHnr27Ck8APTq1Qvp6en4559/4OnpCWNjY0yaNAkHDx4sMz1GRkZYsWIFPDw8cOzYMTRo0ACff/65aJyr7OxsuLm5ITMzE5qamujatSvmz58vjOly7tw5NG7cWGqctfJQUVFBRkYGNm3aJHTvsbCwwPfffy9XTffnzZuHPXv2wN7eHpqamujdu7fo2ixJTedtbVXTZUV59i8L2tra+O2335Camgp1dXUYGRlh8uTJ6NOnD4A3A6A/ffoUGzduhIKCAvr06YNBgwbh2rVrwj4MDAwwbtw4eHp64vDhw9iyZUuJY/aNHz8eBQUF2Lp1K7KysmBubg5HR0fhHlVWVkZoaCj++ecf5ObmwtDQELa2tqIWdP7+/u8VGJo3bx48PT2xceNGZGdno3Xr1li/fr1obLqq8q68VVRUxJIlS/DLL79g9uzZ0NbWxvDhw6vkwb5evXpYvXo19u3bBwcHB9SrVw8DBw4UtayVSCTYu3cv0tPToaamho4dO2LTpk3C8YuGOHif1myRkZEApMe4qw6jR49GfHx8melVU1ODk5MTDh06hM2bN+PVq1cwMDDA4MGDq2RG15kzZ8LDwwPr169Hfn4+LCwssGrVKqE7h5qaGs6dOwcvLy8UFBSgSZMm+Oqrr4Quo/n5+Th9+nSlW1kZGRlh3bp1OHToEJYsWQIlJSV07NgRa9eurfQYfxVRW+t2wJuW6EFBQcjNzYWRkRFsbGxkOpYnya/Tp0+jUaNGpbbEHTp0KPbs2fPOF68lWbZsGf744w8cOHAAaWlpUFdXR+vWrbFu3bpa362xMuT5XLx48ULomlqcrq4udu/eXeE0yTN5PhcfynNjVZHnc1HbKEjeNegUlSo3Nxdz587F0qVLS71YqXosXrwYo0ePZsW2GjBvqx7LCtmLjIzEhg0bsHv3bmFyEqo+Li4uMDMzKzNAQlXr4sWL+P3337Ft2zYOxF6FWF4TERFRdfsgWsTJqwsXLkBHR4cVNRm7e/cuMjIyamVz4JrGvK0eLCtkr2j2Tgbhql9CQgLu3r2LuXPn1nRSPir+/v4YPHgwg3BVjOU11WYbN27E/fv3S/zs7daoVP14LuQHz4X8+JjOBVvEERERERER1XIZGRnCWM/FlTXjPFU9ngv5wXMhPz6mc8FAHBERERERERERkQywPwMREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDLAQBwREREREREREZEMMBBHREREREREREQkAwzEERERERERERERyQADcURERERERERERDKgXNMJICIiIiIi+pgotxxV00kQyY/0qekkfDQ0NTWxY8cOTJs2rdqPFW1Tr9qPUREtjmTWdBLeadq0aUhOToavr29NJ6XaOTg44O7duwgKCqrppHx02CKOasTEiROhqKiImJiYEj9XUFCAt7d3iZ/17dsXDg4Owv+dnJzQvn37Etc9cOAANDU1K5S2/Px8/PTTT+jevXu5t3F3d0efPn1QWFgoLDt37hzGjh2Lhg0bQlVVFY0bN8aUKVNw7949qe0VFBSk/qysrCr0eWn5VVIeKCgooG7dunj48KHU+jExMVBQUMD169eFZX379i0xDdnZ2Vi9ejUmTJhQ7ryikpV1T9TE/fDgwQOMHTsWOjo60NLSQv/+/XH16tVybUulk8ey7++//0a3bt2gpaWFhg0bYsqUKXj+/Hm5tl2+fDmmTJkitb8hQ4agQYMGUFVVhYmJCebNm4fY2FjRekVlTfG/ovKkvJ+/XVa9rXj+FK3fuHFjpKWlSa0fFBQEBQUFJCcnC8tMTEykjm9oaAgAmDJlCpYvX16ufKLSyVvZ97bMzEw0bNgQffv2rfC2RB8LJyenEsvqkydPAvi/srXor169erCyssK///4r7GPSpEmwtLSU2ndqaiqUlZXh5OQk9dmsWbPQtm3b6vpaJIcKCwtx4MAB9O7dGzo6OlBXV4e5uTmWLVuG1NTUUrd7V92LqCYwEEcyl5ycjL/++guNGjXCL7/8UtPJEWRlZWHDhg0wNTXFmjVr8OrVq3Jt9/jxY6xevRoeHh5QVHxzS23ZsgWDBw+GhYUFgoOD8fz5c5w4cQKampro2rUrTp06JbWfgwcPIjMzU/gLDAys0OcVpaysjJkzZ0IikZRr/dmzZ4uOn5mZCXV1dTg6OiI8PLzUhyV6N3m8J9asWYPOnTsjJCQEd+7cgampKYYMGSIVTKHyk8fzDABPnjzBunXrEBkZiX///Rd37tzBF1988c7trly5Ak9PT+zYsUNYtmDBAkydOhWDBw/GtWvXkJCQAC8vLyQnJ6NTp04ICQmR2s+5c+dE5cpvv/1Woc8r6tWrV1i0aFG513d2dhYdPzo6GgCwY8cOeHp6MkD9HuT1niji4uIiCswSUcnatGkjVUccNGiQaJ2YmBhkZmYiLCwMAwcOxJgxY3Dt2jUAwP/+9z+EhIQgLi5OtI2fnx8kEokQ1HvbqVOnMGLEiOr7UiRXCgoKYG1tjRUrVmDq1Km4c+cOYmNj8fPPP+P69evo2rVriXVUef+doY8Xu6bKqcLcbOQ/f1TTySiTcsPmUFRVr/B2v/32Gxo3bgw7Ozu4u7vDyckJyso1fykmJCTAz88PW7Zswd27d8sdWNqyZQusra3RrFkzAMB///2HZcuW4dixYxg9erSwXv369eHu7o5GjRphwoQJiI6Ohra2tvC5urp6mW/s3/V5RS1fvhzr16+Hu7s7vvrqq3eur6KiUuLxVVRUsGLFCmzYsAHW1tZVlr6PiTzeE9u3b4eenp7wf3d3dxw6dAj//vsv5syZU23Hzc7Lw8My3mrKA1NdXairqFR4O3k8zwAwf/584d8NGzbEqlWrYGtri+zsbKirl17GOzs7Y/78+UI5dvjwYezZswfnz59H165dhfWsrKxw9OhR2NnZwcbGBuHh4VBSUhI+19DQKLNse9fnFeXo6IhvvvkGtra2GD58+DvXV1VVLfH42tracHBwgLOzM/7+++8qS9/HRF7vCQC4ceMGPD09YWtrKxUcICIxRUXFd5bTdevWhaamJjQ1NbFhwwYcO3YM3t7e6Nq1K4YNGwYVFRX4+flhxowZwja+vr7o168fAgMDkZKSggYNGgAAIiIi8PjxYwbiPiI//PADgoODcf36dTRv3lxY3q9fP/Tu3RtDhw7FtGnTcPr0adF28vw7Q1WjsLBQaAzzIeFVKKfynz9C7NJuNZ2MMjXZchWqxm0qvN3evXsxefJkTJkyBY6OjvD19cWYMWOqPoEV1KJFC/z3338AgLt375Zrm4KCAvz222+ifvVubm4YMmSIKAj3tuXLl8PNzQ2enp6wt7d/73RXlrm5OTZs2IDly5dj+PDhMDExqfS+bGxs4ODggOvXr6NLly5Vl8hiJBIJMl5mVdv+34eWZh0oKChUalt5vCfeDsIBb1pQqqqqQk1NrVqP+zA1Fe23bavWY7yvuwsWoF3DhhXeTh7Pc0lyc3OhpaVVZhAuMTERfn5++PXXX4VlP/74I+zs7ERBuLe5uLjAyMgIJ0+erNGHpz59+sDe3h6zZ89GWFiY6IVIRc2ePRuOjo5ITEyEgYFBFaZSTCKRICcrt9r2/z7U6qjWqrIPeNNqcsqUKdi6dSuCgoIYiCOqBq9fv4auri6ANy82evfuLQrE5efnw9/fHx4eHrh8+TL8/f2F1toBAQHQ1tbGZ599Vur+d+3ahZ07d+Lhw4fQ1dWFm5sbbGxsEBMTg+bNmyMwMBAHDhzA8ePHUVBQgGHDhmHXrl2i+s/x48fh5OSE+/fvw9jYGLNnz8bSpUuFh/60tDR8/fXXOH78OAoLC9G9e3e4ubmhdevWwj4OHToEFxcXREVFwdjYGM7OzlWel7WdRCKBm5sbli9fLgrCFVFSUoKLiwu6deuGsLAwtGvXTvjsfX5nfHx8sGrVKkRERKBZs2ZwcnLCF198gbi4ODRt2hSenp6i4XkePnwIMzMz3Lx5E/Xr1y/XdXbp0iVs2LAB169fR1ZWFrp27Ypdu3YJ11BycjKWLVsGPz8/pKWlwdzcHOfOnYOOjg6io6OxfPlyBAYGIisrC506dRKeZUsSGRmJJUuWIDAwEMrKyrCxsZHqGRUbG4s1a9bg9OnTSEpKgqmpKb7//nuMHDkSAIT75++//8aePXtw9uxZNG7cGD/99BMsLCwwZ84cnDt3DgYGBli9ejXs7OyEfSsoKMDLywuXL1/GoUOH8PLlS/Tu3Ru7du1CixYthPXOnz+Pb7/9Fjdv3kTDhg1ha2uLdevWCc8gJiYmmDNnDh48eAAvLy9s374dM2fOLNc5lScMxJFMBQcHIyIiApMnT0azZs3Qt29f7NmzRy4q3pVx48YNqKqqisa1uHDhAr777rtSt1FTU4OVlRWuXr1ao4E4AFi8eDGOHTuGmTNnSr1BqgglJSX06dMHgYGB1RqIy3iZhalLf6y2/b8Pjy1LoF2vboW3+1DuCR8fH7x69YpjJVXSh3CeJRIJbt68iXXr1mHDhg1lrhsUFIQOHToIrRNev36NmzdvwtHRsdRtDA0N0apVK1y9erXGWzFs3LgRfn5+WLJkCfbt21fp/TRo0EAYguDzzz+vwhSK5WTlwtvVv9r2/z6svx4C9boVD9DL8z1hZ2eH7t27w9ramgNYE1WxnJwcrFu3Dq9evcKXX34pLB81ahQcHR2Rn58PZWVl/Pfff8jNzcXgwYMxYMAA+Pn5CYG4U6dOYfDgwaW2bDpw4ACWLVuG48ePw9LSElFRUSgoKBCt4+DggEWLFsHFxQWPHj3CjBkz8OWXXwpj13l7e2PmzJn4+eef0bdvX4SGhmLSpEmoU6cO7O3tkZeXh4EDB6JZs2b477//ULduXaxbtw5Dhw7FvXv3oKGhgUOHDsHOzg6urq4YN24c4uLisGDBArx+/bqacrd2evDgARITEzFs2LBS1+nSpQvq1q2Lq1evCoG49/mdCQ0Nhbu7Ow4ePIgGDRrgl19+weTJk2FmZoZu3bph6NCh8PLyEgXiDh48iE8++QSdOnUSxqN713UWFBSEUaNGwc3NDSoqKpg2bRqmTZuGy5cvAwCsra2hrKyM8+fPQ0NDA+fPn4eSkhIkEgkGDhyIHj164Pbt2ygoKChz2KLk5GT07t0b3bt3x5UrV6ClpYWdO3di69at6NGjh7BeSEgIGjZsiL///huGhob44YcfMGHCBMTExIiC1KtXr8aOHTvg7u6Ob775Bl988QXMzc3x9ddfY//+/di+fTtmz56N3r17w8zMTNhu5cqVmD17Nm7cuIGUlBR89dVXGDNmDG7fvg1FRUVcunQJQ4cOhaurK/7880/ExMRg6tSpKCwsxObNm4X9/PLLL/j666+xadOmSr8MrGkfXhs++qDt3bsX3bt3h7m5OQBg6tSp8Pf3x5MnT6TWtbOzg56entRfWZF+WQsLC4OFhYWoAEhOToa+vn6Z2+nq6iIzUzxrUPHvu2vXrgp9XhmKioo4cOAALl68iD179pS57r59+0THnzRpkujzDh06lLslIf2f8t4TNXk/XLhwAV9++SXWr1//Xi0nP2byXvaZmppCXV0dVlZWsLGxeWf347CwMHTs2FH4f2pqKgoLCytV9g0cOFD0Pf/5558KfV4ZdevWxf79+3HgwAEEBASUue6aNWtEx//2229Fn7Psqxx5LftcXFwQERGBnTt3Vsv+iWqj+/fvi+7PkuoKrVq1gp6eHurWrYvo6Ghcv35dmPwGeBOIS09PF+5tX19fDBgwAKqqqhgxYgT8/f0hkUiQl5eHoKCgMl/oxMTEQFtbGz179oSenh6srKzQs2dP0ToTJ07EzJkz0bhxY/Ts2RPu7u44ceKEMJHZihUr4OLiAltbWzRs2BCDBg3CwoULsX//fgDAkSNH8Pz5c3h5eaF169YwNjbGrl27kJiYKLzcXrt2LRwcHDB//nwYGRmha9eu8PT0FE3uRu9WNFZnWXUMBQUF6OjoiOoYFal7Fffq1Sv88ccf6NixI5o0aQInJyf06tUL27dvBwDMmDEDJ0+eRHp6urCNp6cnZs2aJdpPea6zOXPmoGXLljAxMcGiRYtw7do15Oa+aQUfExMDCwsLmJmZwcjICBMmTEC9evWQn5+Pp0+folu3bmjSpAmaNWtW5iy8e/bsgaKiIry8vNCuXTsYGxtj48aN6NZN3ANvxIgRcHFxgaWlJQwNDeHo6IhXr17h9u3bovXs7e3Rq1cvGBsbY9OmTcjIyEDv3r1ha2uLRo0aCV2AL168KNquX79+WLZsGYyNjWFpaYlDhw7hzp07QhDR0dER9vb2mDdvHgwNDWFlZYU1a9YI912R1q1bY968eTAwMHhn3VNesUUcyUxqair+/PNPuLq6Csusra3h4OCAffv2Ye3ataL1XV1dSxy/p3irAwUFhVJ/0CQSiWgsoqqWlJQk1YVPS0sLKSkpZW6XmpqKJk2aiJYV/746OjoV+ryyWrZsCRcXF3zzzTdlvmmaMGEC1q9fL/xfQ0ND9Lm+vr4w6G510dKsA48tS6r1GJWlpVmnwttU5J6oiftBIpHghx9+wIYNG+Dq6lqtY8PVZh9C2Xf+/HlkZmYiKioKP/74I6ysrBAUFFTqmD/Fyz4tLS0AKFfZV7zM/P3339GhQwfh/0Wt7Mr7eWX17t0b8+fPx6xZs8oMpC1ZskR07RfPE319/Wof0F+tjiqsvx5SrceoLLU6qhXeRl7LvkOHDmH79u24fPky6tSpeJlO9LEyMzMT9awoabymoKAgKCsrw9nZGWfPnpVqxWJiYoL27dvDz88Pffr0wT///IMlS97U+YYPH445c+bgxo0byMrKwsuXL8uss9rZ2cHT0xPt27fHvHnzMH36dKnfjj59+oj+XxSQiIyMhLa2NqKiovDdd9+JWnrn5OQIrfAuXbqExMRENG7cWLSfnJwcREdHIzU1FZGRkVKTVpiamrJ8qaC36xhvB2/fJpFI8OLFC6GOUdG6V3GdOnUSjlukW7duOH/+PABg5MiR0NbWxrFjxzB9+nT8999/SEhIkJrsqqzrzNTUFImJiXB3d8elS5cQHR2Np0+forCwEBkZGdDT08OaNWswd+5cPHjwAHPnzsWIESOgqKgIFRUVrFmzBt988w0uX76M2bNno1+/fqV+n8uXL6NXr15Sw4506NABYWFhwv9zc3Oxb98+nDlzBg8ePMDjx48BAC9evBBtZ2FhIfy7adOmACDqFaWqqgp9fX0kJSWVmR/NmzeHnp4eIiMjMWDAAFy6dAlXrlwRBd7y8vKQkZGB9PR0YTiR0oZB+ZAwECenlBs2R5Mt8j0Tm3JD6T76ZfHw8EB2djYWLlyIhQsXCssLCgqwf/9+ODo6iirKurq6UsEqAFJjVGlra5c6fkt8fLzUQ19VkkgkUhUJKysrBAQElNrtNDs7G5cvX8bWrVtFy0v7vuX9/H0sWLAAf/75J2bNmoXdu3eXuE7dunXLPL6iomK5Z2CtLAUFhUp1/5RXFbknZH0/5ObmYsKECYiMjMTly5dF421UJ1NdXdxdsEAmx6os0/8/pk15fQhlX9GDRKtWrTBo0CDo6+vj999/x+zZs0tcv3jZV69ePbRt2xYBAQGltlKIj49HRESEVKsEAwODMsuWd33+PlxcXHDixAl8/fXXpc4Uq62tLRdlX2W6f8oreS37Vq1ahaSkJLRq1UpYlp+fj8LCQqirqyMgIAC9e/cu13ck+pgoKyu/s5xu1KgR9PT04OHhgc8++wwzZ86Ev7+4y/2oUaPg6+uLWbNmISIiQgjCN2nSBB06dICfnx9ycnLQtWvXMsflbNq0KcLCwnD06FHs3LkTGzZswNGjR0VBMVVV8UuEopZU2trawmfu7u7o1auXaL2iIKOqqio6duyIv/76S+r4Ojo6yMnJASBdVhUWFiI/P7/0jCIpbdq0gba2NgICAkqtj167dg2vXr3Cp59+CqDida/iil8fwJtrpCgQpKKigqlTp8LLywvTp0/HwYMHYWtri3r16pW5n7evs7S0NHTq1An9+vXDkiVL0KpVK6ng7fTp0zFw4EDs2bMHM2bMQIsWLRAQEAAtLS2sWrUK1tbW2L17N0aPHo1+/frhzz//LLHLtkQiKXGc56LrtMiYMWOQkpKCZcuWoV27dmjWrFmJgWOVtyYtK6oPqhSbyKyoC21Z+SGRSPDy5UshX1VVVbFixQpMnDhR6phv521VTuJVUxiIk1OKquqVmghBnu3duxejRo2SGqQ0PDwctra2OHHiBP73v/9VeL/dunVDeno6zp8/L/VjGRAQIBTI1aFBgwZSLSEWLVqEoUOH4tSpU1JvwYA3D34aGhqwsbGptnRVlKKiIn799Vd07NgRBw8erNQ+kpKSqqylyseiOu6Jqrofli5divj4eFy6dEmmP3bqKiqVmghBnn1oZZ+SkhKUlZWRl5dX6joNGjRAfHy8aNnixYuxYMECzJw5U/SmtMi3334LS0tLuQpk1KlTB/v370ffvn1hZGRUqX0kJSVVetuPlbyWfadPn5a67jds2IAHDx7Aw8NDeOtPRJWnqKiI3bt3o3Pnzjh8+LDogXvUqFFwcXHBvn370KFDB1Fwb/jw4QgICEBeXl65xhlVU1PD5MmTMXnyZFhbW2PdunWienloaKioW15AQADU1dXRpk0baGlpoUmTJrh//36JAQEAaNeuHfbt2wdNTc0Se6loamqiQYMGOH/+vKil0tWrV4Vuh1Q+ysrKcHBwwKZNm2BrayvVCjE/Px8rVqzA2LFjhW7R7/s7Ex4eLoxXCLwJ4J09exbjx48X1pkxYwYsLCwQGxuLI0eO4MSJE1L7Kes6CwwMREJCAg4cOCAcp6RZ2I2NjbF+/XrMnz8fJiYmOHr0qDCpSevWreHm5ibUvYKDgzFgwACpfbRq1Qo+Pj4oKCgQApCFhYW4dOmS0LUzLS0Nfn5+OHv2rHDNhoaGlppHlREaGip6Bj5//jxycnLQqVMnAG/uq7t371bbC1h5wjHiSCYuXLiA8PBwLFy4EO3btxf92djYwNLS8p1jlJXm008/Rd++fTF58mQcP34c8fHxuHfvHubPn49r165JjedTldq0aSPVpWnQoEFwdHTE6NGj8f333+Phw4dIS0vDjRs3MHPmTGzfvh1Hjx6V6tr5vuLi4nD//n3hLyoqqkLbm5mZ4fvvv8emTZtK/DwvLw8vX74U/b098O2dO3fQpk3tCh5Xp+q6J6rifsjPz8eePXuwaNEiABCd86ws+Zy1Vl7Je9mXmZmJxYsX48aNG0hOTkZoaCgmTpwIFRUV2NralrpdmzZtcOfOHdGymTNnYsKECejbty927dqFJ0+eIDU1FRcuXMCYMWNw5swZHD58uMoH1X38+LGo7CvqRlFen332GRYsWIAffvihxM9zc3Olyr633/Cy7KsYeS77TE1N0bp1a9Gfjo4O6tSpg9atW7M7GVEpCgsLpcrJsoJNHTp0wNy5c7FkyRLRGFvdunWDoaEh9uzZI9UlfcSIEbh16xZu3rz5zkCcp6cnTpw4gefPn+Phw4dISEiQCqSvX78ePj4+eP78Of7++298/fXXWLx4sRBUW7lyJTZv3ozdu3fj2bNniIiIgKurK/744w8AwBdffAFdXV2MHz8e169fx/Pnz3H27FlMnTpVOMbixYuxefNmHDx4EAkJCQgKCsKSJUuqfQb62sjR0REdO3ZEjx494Onpifj4eCQnJyMgIAD9+/fH8+fP8fPPPwOomt+Z5ORkzJgxAw8fPkRkZCTs7OyQmJgodJcG3gTBunXrhrlz58LIyAhWVlZS+ynrOmvcuDEKCwvx22+/ISkpCT4+PtixY4do+9WrVyMkJASpqam4ffs28vPz0bRpU7x8+RJOTk64d+8eUlJScOvWLSgrK0sFKYt89dVXePz4MWbNmoWHDx8iKioKM2bMEN1/mpqaqFevHg4fPoyEhARcv34dS5cuLfc5Ko/du3fDw8MDCQkJCAwMxPTp0zFhwgRhltiVK1fC09MTzs7OiImJQXR0NPbu3SuMzVebMBBHMrF37160bNmy1L7r8+fPh5+fH2JjYyu1fx8fH4wdOxYLFy5E06ZN0bNnTzx+/BgXLlyo1i513bp1w6tXr6QeSNesWYNjx44hODgYXbt2RcOGDTF+/HgoKSnh1q1b1dJKb+HChWjTpo3wV9aU7qWZP39+qbOe7tmzB/Xq1RP9nTp1CsCbClhQUFCZYxOQWHXeE+97PyQkJAhdU4uf86IBb6l85L3sU1NTQ1JSEv73v/+hSZMmGDNmDHR0dHD16tUyu/L17dsXt27dkhozpGimrD/++AMWFhZo1KgR7OzsYGZmhlu3blXL9WNtbS0q+8oKIJbG2dm51FZtK1eulLoPIiIiALwZM+XWrVucTbgC5LnsI6LKuXfvnlQ5WdYs2sCbAEV+fj6+++47YZmCggJGjhyJlJQUqUBcjx49oKqqigYNGqBz585l7ltRURHz589H06ZN0adPH3Ts2FEI0hRxdnbG5s2b0bRpU3z11VeYM2eOaCzkuXPnwtnZGa6urmjevDkGDBiAGzduCPVkDQ0NBAQEoG7duujXrx9atmyJpUuXimagXL58ORwcHPD111/DxMQEq1evxs6dO6XG6aJ3U1VVxb///otly5Zh27ZtaNmyJYyNjbF06VIMHDgQly9fFlp2VcXvTN++fdG6dWv07NkTHTp0QExMDM6cOSM1McCMGTPw77//Sk3SUKSs66x79+7YuHEjVq9ejWbNmmHv3r1Yt26daPuoqCj0798fTZo0wfLly7Fv3z4MGjRImAjBysoKzZo1g7u7O3x8fEp9MdiiRQv4+Pjg5s2baNOmDQYOHAhLS0tYW1sL66ioqMDLywsXLlyAiYkJZs+eLbonqsKaNWtw5MgRNG/eHDY2Nhg6dCh++eUX4fOhQ4fCw8MDhw8fhrm5OT799FP4+PhIDWtSGyhIqntgE6Jabu7cuVBVVcW2bdtqOik1xtvbG46OjggLC/tgp5AmoooZOnQoBg8eLHo7/LFxdXXFmTNn4OfnV9NJISKicoiJiUHz5s1x7dq1Ul8+E5VXcHAwhg4diri4ONSvX19YzutMmoKCAo4ePSoK/n3M2CKOPhojR46Ejo5OiX/v45tvvsHvv/9e6RYtH7r8/Hy4uLhg1apVDMJ9QKrrfiD5U13netWqVXBzcxMGHv7YZGZm4qeffsLKlStrOilUASz7iIioquzZswe2traiIBxReXCyBvpo/Prrr1Izw1QFU1NTODk5Ydq0aTh16tRHF4xydnaGqalpqTMOknyqrvuB5E91nevPPvsMNjY2WLhwoWia+Y/FggULMGHChEoNA0A1h2UfERG9r7i4OFy5cgU+Pj64ceNGTSeHPkDsmkpERERERES1HrsMUlWoW7cuGjVqhO3bt2PYsGFSn/M6k8auqWIMxBEREREREREREckAx4gjIiIiIiIiIiKSAQbiiIiIiIiIiIiIZICBOCIiIiIiIiIiIhlgII6IiIiIiIiIiEgGGIgjIiIiIiIiIiKSAQbiiIiIiIiIiIiIZICBOCIiIiIiIiIiIhlgII6IiIiIiIiIiEgGGIgjIiIiIiIiIiKSAQbiiIiIiIiIiIiIZICBOCIiIiIiIiIiIhlgII6IiIiIiIiIiEgGGIgjIiIiIiIiIiKSAQbiiIiIiIiIiIiIZICBOCIiIiIiIiIiIhlgII6IiIiIiIiIiEgGGIgjIiIiIiIiIiKSAQbiiIiIiIiIiIiIZOD/AVYZKKbBjxrXAAAAAElFTkSuQmCC" alt="ERW speed — AHU_1 and AHU_3 are flat at zero while peers modulate"><figcaption>ERW speed — AHU_1 and AHU_3 are flat at zero while peers modulate</figcaption></figure>

<p><strong>Why this matters.</strong> ERWs typically deliver 60–75% enthalpy-recovery effectiveness in cooling season — recovering cooling from leaving return air to precondition incoming OA. With both wheels down, AHU_1 and AHU_3 must condition their entire OA stream from outdoor conditions instead of the much cooler post-ERW supply air. This is a continuous energy penalty whenever the fan is running and OA differs from RA, which is every hour of this 7-day window.</p>
<p><strong>Investigate (apply equally to BOTH units):</strong>
- <strong>Confirm intent.</strong> Is there a seasonal lockout disabling ERW operation? Check the BAS schedule and any enable-temperature parameters; if intentional, the rationale should be documented.
- <strong>Inspect ERW bypass dampers.</strong> Both <code>erwOutdoorAirBypassDamperPos</code> and <code>erwExaustAirBypassDamperPos</code> are stuck at 100%. Verify the actuators are functioning and the command from the BAS is correct.
- <strong>Check <code>erwStartStop</code> / <code>erwStatus</code>.</strong> If the start command is not being asserted, look at the upstream enable logic (typically requires fan-status + enable-temp + occupancy). If the command is asserted but <code>erwStatus = 0</code>, the wheel motor or VFD may be tripped.
- <strong>Belt / drive inspection.</strong> If the wheel mechanism has failed mechanically (broken belt, seized bearing, VFD fault), the BAS may have intentionally driven the bypass dampers to 100% to keep the unit functional while flagging the wheel as out-of-service.</p>
<p><strong>TrendView — AHU_1 (ERW criteria):</strong>
- <a href="https://demo-site.bdxcloud.com/trendview/?dynamic=ReportDynamicTrendProvider&amp;dynamicArgs=trendId:101;instanceId:999000001;criteria:AHU_EFF_ERW_HT_EFF_COOLING&amp;timeframe=last7days">ERW heat-transfer effectiveness (cooling) scorecard</a>
- <a href="https://demo-site.bdxcloud.com/trendview/?dynamic=ReportDynamicTrendProvider&amp;dynamicArgs=trendId:101;instanceId:999000001;criteria:AHU_EFF_ERW_HT_EFF_HEATING&amp;timeframe=last7days">ERW heat-transfer effectiveness (heating) scorecard</a>
- <a href="https://demo-site.bdxcloud.com/trendview/index.html?dynamic=DynamicDashboardTrendProvider&amp;dynamicArgs=deviceId:900001;criteria:AHU_EFF_ERW_HT_EFF_COOLING&amp;timeframe=last7days">AHU_1 device dashboard</a></p>
<p><strong>TrendView — AHU_3 (ERW criteria):</strong>
- <a href="https://demo-site.bdxcloud.com/trendview/?dynamic=ReportDynamicTrendProvider&amp;dynamicArgs=trendId:101;instanceId:999000003;criteria:AHU_EFF_ERW_HT_EFF_COOLING&amp;timeframe=last7days">ERW heat-transfer effectiveness (cooling) scorecard</a>
- <a href="https://demo-site.bdxcloud.com/trendview/?dynamic=ReportDynamicTrendProvider&amp;dynamicArgs=trendId:101;instanceId:999000003;criteria:AHU_EFF_ERW_HT_EFF_HEATING&amp;timeframe=last7days">ERW heat-transfer effectiveness (heating) scorecard</a>
- <a href="https://demo-site.bdxcloud.com/trendview/index.html?dynamic=DynamicDashboardTrendProvider&amp;dynamicArgs=deviceId:900003;criteria:AHU_EFF_ERW_HT_EFF_COOLING&amp;timeframe=last7days">AHU_3 device dashboard</a></p>
<hr />
<h3 class="finding high" id="3-ahu_2-chronic-sat-undershoot-19f-average-below-setpoint">🟠 #3 — AHU_2 chronic SAT undershoot (1.9°F average below setpoint)</h3>
<p><strong>Context first — SAT reset IS working on all four AHUs.</strong> All four units run their SAT setpoint between <strong>55°F and 60°F</strong>, cycling down toward 55–58°F during occupied/cooling-demand hours and lifting back to 60°F overnight when zone cooling demand drops. AHU_1, AHU_3 and AHU_4 all track their setpoint within 0.5°F (good control). <strong>AHU_2 is the lone outlier</strong>, undershooting its setpoint by 1.9°F average and by more than 3°F for 46.4% of fan-on hours. Worst case: 55.9°F SAT vs 60.0°F SP at 6 PM Tuesday.</p>
<table>
<thead>
<tr>
<th>AHU</th>
<th style="text-align: right;">SP avg (°F)</th>
<th style="text-align: right;">SAT avg (°F)</th>
<th style="text-align: right;">Undershoot</th>
<th style="text-align: right;">Hours SAT &gt; 3°F below SP (%)</th>
</tr>
</thead>
<tbody>
<tr>
<td>AHU_1</td>
<td style="text-align: right;">58.0</td>
<td style="text-align: right;">57.9</td>
<td style="text-align: right;">0.1 ✅</td>
<td style="text-align: right;">0%</td>
</tr>
<tr>
<td><strong>AHU_2</strong></td>
<td style="text-align: right;"><strong>58.9</strong></td>
<td style="text-align: right;"><strong>57.0</strong></td>
<td style="text-align: right;"><strong>1.9</strong> ❌</td>
<td style="text-align: right;"><strong>46.4%</strong></td>
</tr>
<tr>
<td>AHU_3</td>
<td style="text-align: right;">58.1</td>
<td style="text-align: right;">57.6</td>
<td style="text-align: right;">0.5 ✅</td>
<td style="text-align: right;">10.1%</td>
</tr>
<tr>
<td>AHU_4</td>
<td style="text-align: right;">58.1</td>
<td style="text-align: right;">58.1</td>
<td style="text-align: right;">0.0 ✅</td>
<td style="text-align: right;">0%</td>
</tr>
</tbody>
</table>
<p>Cool output averages only 36.7% during the AHU_2 undershoots — so the chilled-water valve is not at full stroke. The undershoot occurs across the day, not just at startup. There is no concurrent heating output, which rules out hunting between coils.</p>
